{"_meta":{"sourceFile":"TempMaster Heat Pump Capacity Tables.xlsx","generatedAt":"2026-11-07T12:54:25","unitCount":21,"coolingKey":"eatDb|eatWb|oaCooling|airflow","coolingValue":"[total BTU/h, sensible BTU/h, LAT degF]","heating":"BTU/h at 70F indoor DB, by airflow then outdoor DB"},"units":{"MV13C":{"tons":12.5,"axes":{"eatDb":[65,70,75,80,85,90],"eatWb":[57,62,67,72,77],"oaCooling":[75,85,95,105,115,125],"airflow":[3125,3750,4375,5000,5625,6250]},"cooling":{"65|57|75|3125":[122200,79500,41.44],"70|57|75|3125":[122000,94000,42.15],"75|57|75|3125":[122800,107000,43.3],"80|57|75|3125":[123500,119800,44.5],"85|57|75|3125":[125700,125700,47.76],"90|57|75|3125":[130700,130700,51.27],"65|62|75|3125":[136600,67000,45.15],"70|62|75|3125":[136900,82100,45.67],"75|62|75|3125":[136800,95900,46.59],"80|62|75|3125":[136900,110900,47.14],"85|62|75|3125":[137200,124100,48.23],"90|62|75|3125":[138300,136100,49.67],"70|67|75|3125":[151900,68300,49.76],"75|67|75|3125":[152400,83800,50.17],"80|67|75|3125":[152800,97800,51.02],"85|67|75|3125":[152800,113100,51.49],"90|67|75|3125":[152600,128200,52.01],"75|72|75|3125":[167600,68700,54.64],"80|72|75|3125":[168400,84200,55.05],"85|72|75|3125":[169200,99800,55.43],"90|72|75|3125":[169600,113600,56.34],"80|77|75|3125":[184100,68100,59.82],"85|77|75|3125":[184700,83100,60.38],"90|77|75|3125":[185900,100400,60.25],"65|57|85|3125":[117100,77300,42.1],"70|57|85|3125":[117300,91500,42.89],"75|57|85|3125":[117300,105600,43.71],"80|57|85|3125":[117500,117500,45.19],"85|57|85|3125":[123300,123300,48.47],"90|57|85|3125":[128800,128800,51.84],"65|62|85|3125":[130400,63900,46.07],"70|62|85|3125":[131100,78700,46.68],"75|62|85|3125":[131500,93400,47.33],"80|62|85|3125":[131700,108000,48],"85|62|85|3125":[131500,122300,48.76],"90|62|85|3125":[132900,132900,50.62],"70|67|85|3125":[144800,65200,50.68],"75|67|85|3125":[145700,80200,51.24],"80|67|85|3125":[146400,95200,51.79],"85|67|85|3125":[146800,110100,52.38],"90|67|85|3125":[146900,124900,52.99],"75|72|85|3125":[159600,65400,55.62],"80|72|85|3125":[160700,80400,56.18],"85|72|85|3125":[161700,95400,56.73],"90|72|85|3125":[162500,110500,57.26],"80|77|85|3125":[174300,64500,60.89],"85|77|85|3125":[175700,80800,61.06],"90|77|85|3125":[177100,95700,61.64],"65|57|95|3125":[111000,73300,43.28],"70|57|95|3125":[111500,88100,43.9],"75|57|95|3125":[111900,101800,44.84],"80|57|95|3125":[113400,113400,46.4],"85|57|95|3125":[119600,119600,49.56],"90|57|95|3125":[125700,125700,52.76],"65|62|95|3125":[123500,60500,47.07],"70|62|95|3125":[124200,74500,47.93],"75|62|95|3125":[125000,90000,48.33],"80|62|95|3125":[125500,104200,49.13],"85|62|95|3125":[125400,119200,49.68],"90|62|95|3125":[128800,128800,51.84],"70|67|95|3125":[136800,61600,51.75],"75|67|95|3125":[138100,76000,52.48],"80|67|95|3125":[139000,91700,52.83],"85|67|95|3125":[139700,106200,53.53],"90|67|95|3125":[140100,121900,53.88],"75|72|95|3125":[150700,61800,56.69],"80|72|95|3125":[151900,76000,57.48],"85|72|95|3125":[153300,92000,57.74],"90|72|95|3125":[154400,108000,58],"80|77|95|3125":[164000,60700,62.01],"85|77|95|3125":[166000,76300,62.39],"90|77|95|3125":[167500,92100,62.71],"65|57|105|3125":[104000,69700,44.35],"70|57|105|3125":[104800,83800,45.17],"75|57|105|3125":[105100,97800,46.02],"80|57|105|3125":[108400,108400,47.88],"85|57|105|3125":[114800,114800,50.99],"90|57|105|3125":[121200,121200,54.09],"65|62|105|3125":[115300,56500,48.26],"70|62|105|3125":[116500,71100,48.93],"75|62|105|3125":[117400,85700,49.61],"80|62|105|3125":[118100,100400,50.25],"85|62|105|3125":[118200,114700,51.01],"90|62|105|3125":[123400,123400,53.44],"70|67|105|3125":[127900,57500,52.96],"75|67|105|3125":[129300,72400,53.55],"80|67|105|3125":[130600,87500,54.07],"85|67|105|3125":[131500,102600,54.6],"90|67|105|3125":[132200,117700,55.13],"75|72|105|3125":[140800,57700,57.9],"80|72|105|3125":[142300,72600,58.49],"85|72|105|3125":[143700,87700,59.01],"90|72|105|3125":[144900,102900,59.51],"80|77|105|3125":[153100,56700,63.2],"85|77|105|3125":[154900,72800,63.43],"90|77|105|3125":[156900,87900,63.96],"65|57|115|3125":[96000,65300,45.65],"70|57|115|3125":[97000,79600,46.41],"75|57|115|3125":[97600,92700,47.53],"80|57|115|3125":[102300,102300,49.69],"85|57|115|3125":[109100,109100,52.67],"90|57|115|3125":[115700,115700,55.72],"65|62|115|3125":[106400,52100,49.56],"70|62|115|3125":[107800,66800,50.21],"75|62|115|3125":[108900,81700,50.79],"80|62|115|3125":[109900,95600,51.67],"85|62|115|3125":[110100,110100,52.38],"90|62|115|3125":[117100,117100,55.3],"70|67|115|3125":[118200,53200,54.24],"75|67|115|3125":[119700,68200,54.79],"80|67|115|3125":[121200,82400,55.59],"85|67|115|3125":[122300,97800,56.02],"90|67|115|3125":[123200,112100,56.79],"75|72|115|3125":[130000,53300,59.21],"80|72|115|3125":[131800,68500,59.7],"85|72|115|3125":[133300,82700,60.5],"90|72|115|3125":[134700,98300,60.87],"80|77|115|3125":[141400,52300,64.5],"85|77|115|3125":[143300,67400,65.03],"90|77|115|3125":[145300,82800,65.47],"65|57|125|3125":[87300,60200,47.16],"70|57|125|3125":[88500,74300,47.99],"75|57|125|3125":[88800,87900,48.96],"80|57|125|3125":[95400,95400,51.73],"85|57|125|3125":[102200,102200,54.72],"90|57|125|3125":[109200,109200,57.64],"65|62|125|3125":[96700,47400,50.96],"70|62|125|3125":[98300,61900,51.66],"75|62|125|3125":[99600,75700,52.57],"80|62|125|3125":[100600,90500,53.19],"85|62|125|3125":[102700,102700,54.57],"90|62|125|3125":[109800,109800,57.47],"70|67|125|3125":[107600,48400,55.66],"75|67|125|3125":[109400,62400,56.51],"80|67|125|3125":[110800,77600,57.01],"85|67|125|3125":[112200,92000,57.74],"90|67|125|3125":[113000,106200,58.53],"75|72|125|3125":[118600,48600,60.6],"80|72|125|3125":[120400,62600,61.45],"85|72|125|3125":[122200,78200,61.83],"90|72|125|3125":[123600,92700,62.53],"80|77|125|3125":[128700,47600,65.9],"85|77|125|3125":[131100,62900,66.36],"90|77|125|3125":[133000,77200,67.13],"65|57|75|3750":[127800,85700,43.84],"70|57|75|3750":[127800,102200,44.77],"75|57|75|3750":[128200,118400,45.77],"80|57|75|3750":[129200,129200,48.1],"85|57|75|3750":[135000,135000,51.67],"90|57|75|3750":[140700,140700,55.26],"65|62|75|3750":[142400,69800,47.77],"70|62|75|3750":[142900,87100,48.49],"75|62|75|3750":[143100,104400,49.22],"80|62|75|3750":[142800,121400,50.02],"85|62|75|3750":[143500,137700,51],"90|62|75|3750":[146500,146500,53.83],"70|67|75|3750":[158100,71100,52.44],"75|67|75|3750":[158900,89000,53.02],"80|67|75|3750":[159200,106600,53.68],"85|67|75|3750":[159200,124200,54.33],"90|67|75|3750":[159200,141600,55.04],"75|72|75|3750":[174100,71400,57.37],"80|72|75|3750":[175200,89300,57.95],"85|72|75|3750":[176000,107400,58.48],"90|72|75|3750":[176500,125300,59.06],"80|77|75|3750":[191000,70700,62.54],"85|77|75|3750":[191900,90200,62.73],"90|77|75|3750":[193100,108100,63.31],"65|57|85|3750":[122400,82000,44.75],"70|57|85|3750":[122700,99400,45.46],"75|57|85|3750":[122400,116300,46.28],"80|57|85|3750":[126000,126000,48.89],"85|57|85|3750":[132400,132400,52.31],"90|57|85|3750":[138600,138600,55.78],"65|62|85|3750":[135800,66600,48.56],"70|62|85|3750":[136600,84700,49.09],"75|62|85|3750":[137100,101500,49.94],"80|62|85|3750":[137300,118100,50.84],"85|62|85|3750":[137000,135600,51.52],"90|62|85|3750":[143000,143000,54.69],"70|67|85|3750":[150500,67700,53.28],"75|67|85|3750":[151700,84900,54.04],"80|67|85|3750":[152300,103600,54.42],"85|67|85|3750":[152700,120600,55.22],"90|67|85|3750":[153000,137700,56],"75|72|85|3750":[165600,67900,58.23],"80|72|85|3750":[166900,85100,58.99],"85|72|85|3750":[168100,104200,59.27],"90|72|85|3750":[168900,121600,59.98],"80|77|85|3750":[180500,66800,63.51],"85|77|85|3750":[182300,85700,63.84],"90|77|85|3750":[183800,104800,64.12],"65|57|95|3750":[115900,78800,45.54],"70|57|95|3750":[116400,95400,46.44],"75|57|95|3750":[116400,112900,47.12],"80|57|95|3750":[121600,121600,49.98],"85|57|95|3750":[128400,128400,53.3],"90|57|95|3750":[135100,135100,56.64],"65|62|95|3750":[128200,62800,49.49],"70|62|95|3750":[129300,80200,50.2],"75|62|95|3750":[130100,97600,50.9],"80|62|95|3750":[130700,115000,51.6],"85|62|95|3750":[131100,131100,52.63],"90|62|95|3750":[138400,138400,55.83],"70|67|95|3750":[142000,63900,54.22],"75|67|95|3750":[143300,81700,54.83],"80|67|95|3750":[144400,99600,55.41],"85|67|95|3750":[144900,117400,56.01],"90|67|95|3750":[145400,135300,56.59],"75|72|95|3750":[156000,64000,59.2],"80|72|95|3750":[157500,81900,59.78],"85|72|95|3750":[158900,100100,60.28],"90|72|95|3750":[160200,118500,60.74],"80|77|95|3750":[169900,62900,64.47],"85|77|95|3750":[171800,82500,64.63],"90|77|95|3750":[173600,100700,65.14],"65|57|105|3750":[108200,74700,46.56],"70|57|105|3750":[109100,91700,47.36],"75|57|105|3750":[109400,108300,48.26],"80|57|105|3750":[116000,116000,51.36],"85|57|105|3750":[123200,123200,54.58],"90|57|105|3750":[130300,130300,57.83],"65|62|105|3750":[119600,58600,50.53],"70|62|105|3750":[121000,76200,51.19],"75|62|105|3750":[122000,94000,51.79],"80|62|105|3750":[122800,110500,52.72],"85|62|105|3750":[124900,124900,54.16],"90|62|105|3750":[132600,132600,57.26],"70|67|105|3750":[132500,59600,55.28],"75|67|105|3750":[134100,77800,55.79],"80|67|105|3750":[135300,94700,56.62],"85|67|105|3750":[136200,113000,57.1],"90|67|105|3750":[137000,130100,57.88],"75|72|105|3750":[145400,59600,60.28],"80|72|105|3750":[147300,78100,60.72],"85|72|105|3750":[148900,95300,61.47],"90|72|105|3750":[150100,114100,61.83],"80|77|105|3750":[158000,60100,65.16],"85|77|105|3750":[160200,76900,66.01],"90|77|105|3750":[162300,95800,66.35],"65|57|115|3750":[99800,69800,47.77],"70|57|115|3750":[100800,86700,48.59],"75|57|115|3750":[102000,102000,49.81],"80|57|115|3750":[109500,109500,52.96],"85|57|115|3750":[116800,116800,56.16],"90|57|115|3750":[124200,124200,59.33],"65|62|115|3750":[110100,55100,51.4],"70|62|115|3750":[111800,71500,52.35],"75|62|115|3750":[112900,88100,53.25],"80|62|115|3750":[113800,105800,53.88],"85|62|115|3750":[117900,117900,55.89],"90|62|115|3750":[125700,125700,58.96],"70|67|115|3750":[122200,55000,56.42],"75|67|115|3750":[123900,71900,57.25],"80|67|115|3750":[125300,90200,57.73],"85|67|115|3750":[126400,107500,58.46],"90|67|115|3750":[127300,124800,59.19],"75|72|115|3750":[134100,55000,61.42],"80|72|115|3750":[136200,72200,62.17],"85|72|115|3750":[137900,91000,62.53],"90|72|115|3750":[139400,108700,63.16],"80|77|115|3750":[145800,55400,66.32],"85|77|115|3750":[147900,72500,67.1],"90|77|115|3750":[150200,90100,67.75],"65|57|125|3750":[90500,64200,49.15],"70|57|125|3750":[91700,80700,50.07],"75|57|125|3750":[94400,94400,51.69],"80|57|125|3750":[102000,102000,54.81],"85|57|125|3750":[109400,109400,57.99],"90|57|125|3750":[116900,116900,61.14],"65|62|125|3750":[99900,50000,52.65],"70|62|125|3750":[101600,66100,53.68],"75|62|125|3750":[103100,83500,54.38],"80|62|125|3750":[103800,99700,55.38],"85|62|125|3750":[110000,110000,57.84],"90|62|125|3750":[117700,117700,60.94],"70|67|125|3750":[111100,50000,57.65],"75|67|125|3750":[113000,67800,58.26],"80|67|125|3750":[114400,84600,59.11],"85|67|125|3750":[115900,102000,59.81],"90|67|125|3750":[117600,117600,60.96],"75|72|125|3750":[122000,51200,62.36],"80|72|125|3750":[124200,67100,63.43],"85|72|125|3750":[126200,84500,64.14],"90|72|125|3750":[127600,102100,64.79],"80|77|125|3750":[132600,50400,67.56],"85|77|125|3750":[134900,67400,68.36],"90|77|125|3750":[137100,85000,69.01],"65|57|75|4375":[131700,89500,46.06],"70|57|75|4375":[131600,109300,46.87],"75|57|75|4375":[132600,128200,47.87],"80|57|75|4375":[136200,136200,51.17],"85|57|75|4375":[142500,142500,54.84],"90|57|75|4375":[148500,148500,58.57],"65|62|75|4375":[146500,71800,49.8],"70|62|75|4375":[147000,92600,50.4],"75|62|75|4375":[147200,111900,51.32],"80|62|75|4375":[147000,130800,52.32],"85|62|75|4375":[147700,147700,53.74],"90|62|75|4375":[154600,154600,57.28],"70|67|75|4375":[162300,73000,54.55],"75|67|75|4375":[163200,93000,55.32],"80|67|75|4375":[163600,114500,55.77],"85|67|75|4375":[163600,134200,56.6],"90|67|75|4375":[163800,153900,57.43],"75|72|75|4375":[178600,73200,59.51],"80|72|75|4375":[180000,93600,60.19],"85|72|75|4375":[180800,115700,60.51],"90|72|75|4375":[181300,136000,61.22],"80|77|75|4375":[195500,74300,64.28],"85|77|75|4375":[196400,94300,65.04],"90|77|75|4375":[197800,114700,65.72],"65|57|85|4375":[125900,86900,46.61],"70|57|85|4375":[126200,106000,47.57],"75|57|85|4375":[126000,124800,48.59],"80|57|85|4375":[132700,132700,51.92],"85|57|85|4375":[139600,139600,55.46],"90|57|85|4375":[146300,146300,59.04],"65|62|85|4375":[139500,68400,50.52],"70|62|85|4375":[140300,88400,51.29],"75|62|85|4375":[140900,108500,52.04],"80|62|85|4375":[141100,128400,52.83],"85|62|85|4375":[143500,143500,54.63],"90|62|85|4375":[150900,150900,58.06],"70|67|85|4375":[154300,69400,55.31],"75|67|85|4375":[155700,90300,55.89],"80|67|85|4375":[156300,110900,56.53],"85|67|85|4375":[156800,130100,57.47],"90|67|85|4375":[157100,150800,58.08],"75|72|85|4375":[169800,69600,60.27],"80|72|85|4375":[171200,90700,60.8],"85|72|85|4375":[172500,112100,61.28],"90|72|85|4375":[173300,131700,62.13],"80|77|85|4375":[184500,70100,65.16],"85|77|85|4375":[186600,89600,66.04],"90|77|85|4375":[188100,111000,66.51],"65|57|95|4375":[119000,83300,47.37],"70|57|95|4375":[119600,102900,48.22],"75|57|95|4375":[120500,120500,49.5],"80|57|95|4375":[127900,127900,52.93],"85|57|95|4375":[135200,135200,56.39],"90|57|95|4375":[142400,142400,59.86],"65|62|95|4375":[131400,65700,51.1],"70|62|95|4375":[132600,84900,52.03],"75|62|95|4375":[133400,105400,52.69],"80|62|95|4375":[133900,124600,53.63],"85|62|95|4375":[138100,138100,55.77],"90|62|95|4375":[145900,145900,59.12],"70|67|95|4375":[145400,65400,56.16],"75|67|95|4375":[146800,86600,56.67],"80|67|95|4375":[147900,106500,57.46],"85|67|95|4375":[148800,126500,58.23],"90|67|95|4375":[149400,146400,59.02],"75|72|95|4375":[159700,65500,61.14],"80|72|95|4375":[161600,87300,61.52],"85|72|95|4375":[162900,107500,62.25],"90|72|95|4375":[164000,127900,62.93],"80|77|95|4375":[173500,65900,66.05],"85|77|95|4375":[175600,86000,66.8],"90|77|95|4375":[177500,106500,67.46],"65|57|105|4375":[111000,78800,48.32],"70|57|105|4375":[112100,98600,49.13],"75|57|105|4375":[114200,114200,50.83],"80|57|105|4375":[122000,122000,54.18],"85|57|105|4375":[129600,129600,57.57],"90|57|105|4375":[137200,137200,60.96],"65|62|105|4375":[122500,61300,52.03],"70|62|105|4375":[124000,80600,52.94],"75|62|105|4375":[124900,99900,53.86],"80|62|105|4375":[125600,120600,54.48],"85|62|105|4375":[131500,131500,57.17],"90|62|105|4375":[139700,139700,60.43],"70|67|105|4375":[135400,62300,56.81],"75|67|105|4375":[137200,82300,57.58],"80|67|105|4375":[138500,102500,58.31],"85|67|105|4375":[139700,121500,59.29],"90|67|105|4375":[141100,141100,60.14],"75|72|105|4375":[148600,62400,61.79],"80|72|105|4375":[150800,81400,62.77],"85|72|105|4375":[152400,102100,63.39],"90|72|105|4375":[153500,122800,64.01],"80|77|105|4375":[161200,61300,67.03],"85|77|105|4375":[163600,81800,67.69],"90|77|105|4375":[165600,102700,68.26],"65|57|115|4375":[102200,73600,49.42],"70|57|115|4375":[103200,92900,50.34],"75|57|115|4375":[107100,107100,52.33],"80|57|115|4375":[114900,114900,55.68],"85|57|115|4375":[122900,122900,58.99],"90|57|115|4375":[130700,130700,62.34],"65|62|115|4375":[112600,56300,53.08],"70|62|115|4375":[114300,75400,54.04],"75|62|115|4375":[115300,95700,54.75],"80|62|115|4375":[116300,115200,55.62],"85|62|115|4375":[124000,124000,58.76],"90|62|115|4375":[132200,132200,62.02],"70|67|115|4375":[124600,57300,57.87],"75|67|115|4375":[126600,77200,58.66],"80|67|115|4375":[128200,96200,59.64],"85|67|115|4375":[129200,116300,60.39],"90|67|115|4375":[132800,132800,61.89],"75|72|115|4375":[136900,57500,62.83],"80|72|115|4375":[139300,76600,63.79],"85|72|115|4375":[140800,97200,64.43],"90|72|115|4375":[142400,116800,65.28],"80|77|115|4375":[148300,56300,68.08],"85|77|115|4375":[150700,76900,68.72],"90|77|115|4375":[153200,96500,69.58],"65|57|125|4375":[92500,68500,50.5],"70|57|125|4375":[93500,87000,51.59],"75|57|125|4375":[99000,99000,54.05],"80|57|125|4375":[107000,107000,57.35],"85|57|125|4375":[114900,114900,60.68],"90|57|125|4375":[122900,122900,63.99],"65|62|125|4375":[101900,51000,54.21],"70|62|125|4375":[103700,70500,55.08],"75|62|125|4375":[105100,89400,56.08],"80|62|125|4375":[107200,107200,57.31],"85|62|125|4375":[115400,115400,60.58],"90|62|125|4375":[123700,123700,63.82],"70|67|125|4375":[113200,52100,58.97],"75|67|125|4375":[115300,71500,59.87],"80|67|125|4375":[116800,91100,60.72],"85|67|125|4375":[118300,110000,61.72],"90|67|125|4375":[123600,123600,63.84],"75|72|125|4375":[124300,52200,63.95],"80|72|125|4375":[126700,72200,64.72],"85|72|125|4375":[128500,91200,65.7],"90|72|125|4375":[130300,110800,66.55],"80|77|125|4375":[134600,52500,68.89],"85|77|125|4375":[137400,71400,69.89],"90|77|125|4375":[139600,90700,70.8],"65|57|75|5000":[134200,94000,47.59],"70|57|75|5000":[134200,115400,48.63],"75|57|75|5000":[134700,134700,50.06],"80|57|75|5000":[141700,141700,53.76],"85|57|75|5000":[148400,148400,57.52],"90|57|75|5000":[154800,154800,61.33],"65|62|75|5000":[149200,74600,51.19],"70|62|75|5000":[149800,95900,52.24],"75|62|75|5000":[150000,118500,53.06],"80|62|75|5000":[149900,139400,54.19],"85|62|75|5000":[153700,153700,56.54],"90|62|75|5000":[161100,161100,60.17],"70|67|75|5000":[165100,74300,56.24],"75|67|75|5000":[166200,98000,56.85],"80|67|75|5000":[166700,120000,57.78],"85|67|75|5000":[167000,143700,58.39],"90|67|75|5000":[167000,165300,59.39],"75|72|75|5000":[181600,74500,61.2],"80|72|75|5000":[183000,98800,61.7],"85|72|75|5000":[183800,121300,62.54],"90|72|75|5000":[184200,145600,63.04],"80|77|75|5000":[198600,75500,66.02],"85|77|75|5000":[199700,97900,66.87],"90|77|75|5000":[201200,122700,67.28],"65|57|85|5000":[128200,91000,48.15],"70|57|85|5000":[128500,113100,49.06],"75|57|85|5000":[130300,130300,50.87],"80|57|85|5000":[137900,137900,54.46],"85|57|85|5000":[145100,145100,58.13],"90|57|85|5000":[152300,152300,61.8],"65|62|85|5000":[141900,71000,51.85],"70|62|85|5000":[142800,92800,52.81],"75|62|85|5000":[143500,114800,53.74],"80|62|85|5000":[143400,137600,54.52],"85|62|85|5000":[149200,149200,57.37],"90|62|85|5000":[157200,157200,60.89],"70|67|85|5000":[157000,72200,56.63],"75|67|85|5000":[158500,95100,57.39],"80|67|85|5000":[159200,117800,58.19],"85|67|85|5000":[159900,139100,59.24],"90|67|85|5000":[160700,160700,60.24],"75|72|85|5000":[172300,72400,61.59],"80|72|85|5000":[173900,95600,62.3],"85|72|85|5000":[175000,117300,63.28],"90|72|85|5000":[176000,140800,63.93],"80|77|85|5000":[186500,73400,66.41],"85|77|85|5000":[189500,94700,67.46],"90|77|85|5000":[191000,118400,68.07],"65|57|95|5000":[120900,87100,48.87],"70|57|95|5000":[121500,109400,49.74],"75|57|95|5000":[125000,125000,51.85],"80|57|95|5000":[132900,132900,55.39],"85|57|95|5000":[140600,140600,58.96],"90|57|95|5000":[148200,148200,62.56],"65|62|95|5000":[133400,66700,52.65],"70|62|95|5000":[134800,88900,53.54],"75|62|95|5000":[135500,111100,54.43],"80|62|95|5000":[136200,133500,55.28],"85|62|95|5000":[143500,143500,58.43],"90|62|95|5000":[151700,151700,61.91],"70|67|95|5000":[147600,67900,57.43],"75|67|95|5000":[149300,89600,58.41],"80|67|95|5000":[150600,113000,59.07],"85|67|95|5000":[151300,136200,59.78],"90|67|95|5000":[154100,154100,61.46],"75|72|95|5000":[161700,67900,62.43],"80|72|95|5000":[163800,90100,63.31],"85|72|95|5000":[165200,114000,63.89],"90|72|95|5000":[166500,136600,64.7],"80|77|95|5000":[175500,66700,67.65],"85|77|95|5000":[178000,90800,68.19],"90|77|95|5000":[180000,113400,69],"65|57|105|5000":[112700,82300,49.76],"70|57|105|5000":[113500,104400,50.67],"75|57|105|5000":[118400,118400,53.07],"80|57|105|5000":[126600,126600,56.56],"85|57|105|5000":[134600,134600,60.07],"90|57|105|5000":[142700,142700,63.57],"65|62|105|5000":[124200,62100,53.5],"70|62|105|5000":[125700,84200,54.41],"75|62|105|5000":[126800,106500,55.28],"80|62|105|5000":[128000,128000,56.3],"85|62|105|5000":[136500,136500,59.72],"90|62|105|5000":[145200,145200,63.11],"70|67|105|5000":[137400,63200,58.3],"75|67|105|5000":[139300,85000,59.26],"80|67|105|5000":[140800,108400,59.93],"85|67|105|5000":[141800,130500,60.83],"90|67|105|5000":[146700,146700,62.83],"75|72|105|5000":[150400,63200,63.3],"80|72|105|5000":[152600,85500,64.17],"85|72|105|5000":[154300,108000,65],"90|72|105|5000":[155900,130900,65.76],"80|77|105|5000":[163200,62000,68.52],"85|77|105|5000":[165700,86200,69.04],"90|77|105|5000":[167800,109100,69.8],"65|57|115|5000":[103500,77600,50.63],"70|57|115|5000":[104500,98300,51.8],"75|57|115|5000":[110900,110900,54.46],"80|57|115|5000":[119200,119200,57.93],"85|57|115|5000":[127500,127500,61.39],"90|57|115|5000":[135700,135700,64.87],"65|62|115|5000":[114000,58100,54.24],"70|62|115|5000":[115700,79900,55.2],"75|62|115|5000":[117100,100700,56.35],"80|62|115|5000":[120000,120000,57.78],"85|62|115|5000":[128600,128600,61.19],"90|62|115|5000":[137300,137300,64.57],"70|67|115|5000":[126300,58100,59.24],"75|67|115|5000":[128400,80900,60.02],"80|67|115|5000":[130000,102700,60.98],"85|67|115|5000":[131200,124700,61.91],"90|67|115|5000":[137900,137900,64.46],"75|72|115|5000":[138200,58100,64.24],"80|72|115|5000":[140600,80100,65.17],"85|72|115|5000":[142300,102500,66.02],"90|72|115|5000":[144100,125400,66.78],"80|77|115|5000":[149800,58400,69.19],"85|77|115|5000":[152700,80900,70.02],"90|77|115|5000":[154800,102200,71.07],"65|57|125|5000":[93600,72100,51.65],"70|57|125|5000":[94500,93600,52.67],"75|57|125|5000":[102400,102400,56.04],"80|57|125|5000":[110900,110900,59.46],"85|57|125|5000":[119100,119100,62.94],"90|57|125|5000":[127500,127500,66.39],"65|62|125|5000":[102900,52500,55.28],"70|62|125|5000":[104800,73400,56.41],"75|62|125|5000":[106400,94700,57.46],"80|62|125|5000":[111000,111000,59.44],"85|62|125|5000":[119600,119600,62.85],"90|62|125|5000":[128400,128400,66.22],"70|67|125|5000":[114400,53800,60.04],"75|67|125|5000":[116600,74600,61.19],"80|67|125|5000":[118300,97000,62.04],"85|67|125|5000":[119600,118400,63.07],"90|67|125|5000":[128300,128300,66.24],"75|72|125|5000":[125400,53900,65.02],"80|72|125|5000":[127900,75500,66.02],"85|72|125|5000":[129800,97400,66.96],"90|72|125|5000":[131400,119600,67.85],"80|77|125|5000":[135900,53000,70.19],"85|77|125|5000":[138800,74900,71.13],"90|77|125|5000":[141000,97300,71.98],"65|57|75|5625":[135900,97900,48.88],"70|57|75|5625":[135900,120900,50.1],"75|57|75|5625":[138600,138600,52.19],"80|57|75|5625":[146000,146000,55.97],"85|57|75|5625":[153000,153000,59.81],"90|57|75|5625":[159700,159700,63.71],"65|62|75|5625":[150900,75500,52.57],"70|62|75|5625":[151600,100000,53.54],"75|62|75|5625":[151900,124600,54.49],"80|62|75|5625":[151700,148600,55.54],"85|62|75|5625":[158500,158500,58.91],"90|62|75|5625":[166200,166200,62.64],"70|67|75|5625":[166900,76800,57.36],"75|67|75|5625":[168100,100900,58.39],"80|67|75|5625":[168700,126500,59.18],"85|67|75|5625":[169100,152200,59.95],"90|67|75|5625":[171200,171200,61.82],"75|72|75|5625":[183400,77000,62.33],"80|72|75|5625":[184900,101700,63.26],"85|72|75|5625":[185900,128300,63.88],"90|72|75|5625":[186600,153000,64.81],"80|77|75|5625":[200200,76100,67.47],"85|77|75|5625":[201700,102900,68.06],"90|77|75|5625":[203100,128000,68.93],"65|57|85|5625":[129700,94600,49.43],"70|57|85|5625":[129900,118200,50.54],"75|57|85|5625":[134100,134100,52.93],"80|57|85|5625":[142000,142000,56.63],"85|57|85|5625":[149800,149800,60.34],"90|57|85|5625":[157000,157000,64.16],"65|62|85|5625":[143300,71600,53.21],"70|62|85|5625":[144300,96700,54.08],"75|62|85|5625":[145000,121800,54.95],"80|62|85|5625":[145600,144200,56.26],"85|62|85|5625":[153800,153800,59.68],"90|62|85|5625":[161800,161800,63.37],"70|67|85|5625":[158500,72900,58],"75|67|85|5625":[160000,97600,58.93],"80|67|85|5625":[160900,123900,59.6],"85|67|85|5625":[161600,148700,60.52],"90|67|85|5625":[165500,165500,62.76],"75|72|85|5625":[173900,73000,62.98],"80|72|85|5625":[175600,98300,63.82],"85|72|85|5625":[176900,123800,64.62],"90|72|85|5625":[178100,149600,65.37],"80|77|85|5625":[188700,71700,68.2],"85|77|85|5625":[191300,97600,68.93],"90|77|85|5625":[192800,123400,69.69],"65|57|95|5625":[122200,90400,50.12],"70|57|95|5625":[122800,114200,51.2],"75|57|95|5625":[128500,128500,53.85],"80|57|95|5625":[136700,136700,57.5],"85|57|95|5625":[144800,144800,61.16],"90|57|95|5625":[152700,152700,64.86],"65|62|95|5625":[134700,68700,53.69],"70|62|95|5625":[136200,92600,54.76],"75|62|95|5625":[137200,116600,55.81],"80|62|95|5625":[139000,139000,57.12],"85|62|95|5625":[147800,147800,60.67],"90|62|95|5625":[156400,156400,64.26],"70|67|95|5625":[149000,68500,58.72],"75|67|95|5625":[150600,93400,59.63],"80|67|95|5625":[151800,118400,60.51],"85|67|95|5625":[153000,143800,61.33],"90|67|95|5625":[158800,158800,63.86],"75|72|95|5625":[163000,68500,63.72],"80|72|95|5625":[165300,94200,64.49],"85|72|95|5625":[166800,120100,65.23],"90|72|95|5625":[168300,144700,66.18],"80|77|95|5625":[176900,69000,68.64],"85|77|95|5625":[179500,93400,69.63],"90|77|95|5625":[181500,119800,70.28],"65|57|105|5625":[113600,86400,50.78],"70|57|105|5625":[114600,110000,51.89],"75|57|105|5625":[121600,121600,54.98],"80|57|105|5625":[130100,130100,58.58],"85|57|105|5625":[138400,138400,62.22],"90|57|105|5625":[146900,146900,65.82],"65|62|105|5625":[125100,63800,54.5],"70|62|105|5625":[126800,87500,55.6],"75|62|105|5625":[128100,112800,56.43],"80|62|105|5625":[131500,131500,58.35],"85|62|105|5625":[140400,140400,61.89],"90|62|105|5625":[149400,149400,65.41],"70|67|105|5625":[138400,65100,59.28],"75|67|105|5625":[140400,88500,60.43],"80|67|105|5625":[141800,113400,61.33],"85|67|105|5625":[142900,138600,62.19],"90|67|105|5625":[150900,150900,65.16],"75|72|105|5625":[151600,65200,64.27],"80|72|105|5625":[153900,89300,65.3],"85|72|105|5625":[155600,115200,66.04],"90|72|105|5625":[156900,139700,67],"80|77|105|5625":[164000,64000,69.47],"85|77|105|5625":[166900,88400,70.45],"90|77|105|5625":[169100,115000,71.07],"65|57|115|5625":[104200,81300,51.62],"70|57|115|5625":[105400,104300,52.83],"75|57|115|5625":[113700,113700,56.28],"80|57|115|5625":[122400,122400,59.85],"85|57|115|5625":[131000,131000,63.44],"90|57|115|5625":[139600,139600,67.02],"65|62|115|5625":[114800,58500,55.37],"70|62|115|5625":[116700,82900,56.35],"75|62|115|5625":[117900,107300,57.34],"80|62|115|5625":[123200,123200,59.72],"85|62|115|5625":[132100,132100,63.26],"90|62|115|5625":[141200,141200,66.76],"70|67|115|5625":[127100,59700,60.17],"75|67|115|5625":[129300,84000,61.17],"80|67|115|5625":[131100,108800,62.09],"85|67|115|5625":[132300,132300,63.22],"90|67|115|5625":[141800,141800,66.66],"75|72|115|5625":[139100,59800,65.16],"80|72|115|5625":[141600,83500,66.26],"85|72|115|5625":[143500,109000,67.06],"90|72|115|5625":[145200,133600,68.01],"80|77|115|5625":[150600,58700,70.34],"85|77|115|5625":[153700,83000,71.34],"90|77|115|5625":[155700,109000,72.06],"65|57|125|5625":[94000,75200,52.62],"70|57|125|5625":[96400,96400,54.13],"75|57|125|5625":[104900,104900,57.73],"80|57|125|5625":[113600,113600,61.3],"85|57|125|5625":[122300,122300,64.87],"90|57|125|5625":[130900,130900,68.45],"65|62|125|5625":[103500,53800,56.14],"70|62|125|5625":[105700,77100,57.31],"75|62|125|5625":[107300,99800,58.57],"80|62|125|5625":[113900,113900,61.25],"85|62|125|5625":[122800,122800,64.79],"90|62|125|5625":[131800,131800,68.3],"70|67|125|5625":[114900,55200,60.91],"75|67|125|5625":[117100,78500,62.08],"80|67|125|5625":[119000,102400,63.14],"85|67|125|5625":[122400,122400,64.85],"90|67|125|5625":[131600,131600,68.34],"75|72|125|5625":[126000,54200,66.08],"80|72|125|5625":[128700,78500,67.08],"85|72|125|5625":[130700,102000,68.21],"90|72|125|5625":[132400,127100,69.08],"80|77|125|5625":[136400,54500,71.03],"85|77|125|5625":[139600,78200,72.13],"90|77|125|5625":[141800,102100,73.19],"65|57|75|6250":[136800,101200,50.01],"70|57|75|6250":[136900,127300,51.14],"75|57|75|6250":[141600,141600,54.02],"80|57|75|6250":[149300,149300,57.88],"85|57|75|6250":[156700,156700,61.79],"90|57|75|6250":[163500,163500,65.78],"65|62|75|6250":[152000,76000,53.74],"70|62|75|6250":[152700,103900,54.61],"75|62|75|6250":[153200,130200,55.71],"80|62|75|6250":[153900,153900,57.2],"85|62|75|6250":[162300,162300,60.96],"90|62|75|6250":[170100,170100,64.8],"70|67|75|6250":[167800,77200,58.56],"75|67|75|6250":[169200,104900,59.46],"80|67|75|6250":[169600,132300,60.4],"85|67|75|6250":[170200,158300,61.55],"90|67|75|6250":[175200,175200,64.04],"75|72|75|6250":[184500,77500,63.52],"80|72|75|6250":[186100,106100,64.28],"85|72|75|6250":[187100,134700,65.04],"90|72|75|6250":[187900,161600,66.06],"80|77|75|6250":[201200,78500,68.37],"85|77|75|6250":[202800,105500,69.37],"90|77|75|6250":[204400,134900,70.01],"65|57|85|6250":[130400,97800,50.51],"70|57|85|6250":[130700,124200,51.6],"75|57|85|6250":[136900,136900,54.72],"80|57|85|6250":[145100,145100,58.5],"85|57|85|6250":[153100,153100,62.32],"90|57|85|6250":[160700,160700,66.19],"65|62|85|6250":[144100,73500,54.11],"70|62|85|6250":[145400,100300,55.14],"75|62|85|6250":[146300,127200,56.16],"80|62|85|6250":[148500,148500,58],"85|62|85|6250":[157300,157300,61.7],"90|62|85|6250":[165800,165800,65.44],"70|67|85|6250":[159200,73200,59.16],"75|67|85|6250":[160700,101200,60.01],"80|67|85|6250":[161700,129300,60.84],"85|67|85|6250":[162600,156100,61.87],"90|67|85|6250":[169500,169500,64.89],"75|72|85|6250":[174400,73200,64.16],"80|72|85|6250":[176600,102400,64.83],"85|72|85|6250":[177800,129800,65.77],"90|72|85|6250":[179000,157500,66.67],"80|77|85|6250":[189400,73900,69.05],"85|77|85|6250":[192100,101800,69.92],"90|77|85|6250":[193700,129800,70.77],"65|57|95|6250":[122700,93300,51.18],"70|57|95|6250":[123500,119800,52.25],"75|57|95|6250":[131100,131100,55.58],"80|57|95|6250":[139500,139500,59.33],"85|57|95|6250":[148000,148000,63.07],"90|57|95|6250":[156100,156100,66.87],"65|62|95|6250":[135400,69100,54.76],"70|62|95|6250":[137000,95900,55.79],"75|62|95|6250":[137900,122800,56.81],"80|62|95|6250":[141900,141900,58.98],"85|62|95|6250":[151100,151100,62.61],"90|62|95|6250":[159900,159900,66.31],"70|67|95|6250":[149400,70200,59.6],"75|67|95|6250":[151200,96800,60.66],"80|67|95|6250":[152600,123600,61.69],"85|67|95|6250":[153900,150800,62.66],"90|67|95|6250":[162400,162400,65.94],"75|72|95|6250":[163600,70300,64.59],"80|72|95|6250":[166000,97900,65.5],"85|72|95|6250":[167400,125500,66.41],"90|72|95|6250":[169000,152100,67.47],"80|77|95|6250":[177400,69200,69.75],"85|77|95|6250":[180100,97300,70.59],"90|77|95|6250":[182400,125900,71.35],"65|57|105|6250":[114100,89000,51.81],"70|57|105|6250":[115200,115200,52.93],"75|57|105|6250":[123900,123900,56.64],"80|57|105|6250":[132700,132700,60.34],"85|57|105|6250":[141400,141400,64.05],"90|57|105|6250":[150100,150100,67.76],"65|62|105|6250":[125700,65300,55.33],"70|62|105|6250":[127500,90500,56.59],"75|62|105|6250":[128600,117100,57.65],"80|62|105|6250":[134200,134200,60.12],"85|62|105|6250":[143400,143400,63.76],"90|62|105|6250":[152600,152600,67.39],"70|67|105|6250":[138600,65200,60.34],"75|67|105|6250":[140700,91500,61.44],"80|67|105|6250":[142400,119600,62.28],"85|67|105|6250":[144400,144400,63.61],"90|67|105|6250":[154200,154200,67.16],"75|72|105|6250":[151800,65300,65.33],"80|72|105|6250":[154400,92700,66.27],"85|72|105|6250":[156000,120100,67.21],"90|72|105|6250":[158100,147100,68.21],"80|77|105|6250":[164400,65800,70.25],"85|77|105|6250":[167300,92000,71.37],"90|77|105|6250":[169600,120400,72.16],"65|57|115|6250":[104500,83600,52.61],"70|57|115|6250":[106900,106900,54.16],"75|57|115|6250":[115800,115800,57.84],"80|57|115|6250":[124800,124800,61.51],"85|57|115|6250":[133600,133600,65.21],"90|57|115|6250":[142400,142400,68.9],"65|62|115|6250":[115000,59800,56.14],"70|62|115|6250":[117100,85500,57.33],"75|62|115|6250":[118500,111400,58.5],"80|62|115|6250":[125500,125500,61.41],"85|62|115|6250":[134800,134800,65.03],"90|62|115|6250":[144100,144100,68.65],"70|67|115|6250":[127300,61100,60.95],"75|67|115|6250":[129400,86700,62.16],"80|67|115|6250":[131300,112900,63.27],"85|67|115|6250":[135000,135000,65],"90|67|115|6250":[144700,144700,68.56],"75|72|115|6250":[139200,61300,65.92],"80|72|115|6250":[141800,86500,67.19],"85|72|115|6250":[143900,113700,68.16],"90|72|115|6250":[145600,141200,69.08],"80|77|115|6250":[150700,60300,71.07],"85|77|115|6250":[154000,86200,72.23],"90|77|115|6250":[156000,113900,73.13],"65|57|125|6250":[94300,77300,53.55],"70|57|125|6250":[97900,97900,55.5],"75|57|125|6250":[106800,106800,59.18],"80|57|125|6250":[115800,115800,62.84],"85|57|125|6250":[124600,124600,66.54],"90|57|125|6250":[133500,133500,70.22],"65|62|125|6250":[103700,54900,56.87],"70|62|125|6250":[105900,79500,58.22],"75|62|125|6250":[107100,106100,59.28],"80|62|125|6250":[115900,115900,62.83],"85|62|125|6250":[125100,125100,66.47],"90|62|125|6250":[134400,134400,70.09],"70|67|125|6250":[114900,55100,61.84],"75|67|125|6250":[117300,80900,63.01],"80|67|125|6250":[119100,107100,64.13],"85|67|125|6250":[124700,124700,66.53],"90|67|125|6250":[134300,134300,70.1],"75|72|125|6250":[126100,55500,66.78],"80|72|125|6250":[128900,81200,67.97],"85|72|125|6250":[130900,107400,69.09],"90|72|125|6250":[133100,133100,70.28],"80|77|125|6250":[136500,54600,71.91],"85|77|125|6250":[139900,81100,72.99],"90|77|125|6250":[142000,106500,74.22]},"heating":{"airflow":[3750,4375,5000,5625,6250],"oa":[-5,0,10,20,30,40,50,60],"capacity":{"3750":{"-5":42200,"0":49200,"10":59800,"20":76800,"30":95300,"40":113800,"50":140000,"60":168200},"4375":{"-5":43200,"0":49500,"10":60400,"20":78800,"30":96100,"40":114400,"50":140300,"60":168300},"5000":{"-5":43800,"0":50200,"10":61500,"20":79200,"30":96600,"40":115300,"50":140900,"60":168600},"5625":{"-5":44100,"0":50700,"10":62200,"20":79600,"30":97400,"40":115900,"50":141600,"60":169300},"6250":{"-5":44400,"0":51300,"10":63000,"20":80000,"30":98300,"40":116500,"50":142300,"60":170000}}}},"MV15C":{"tons":15,"axes":{"eatDb":[65,70,75,80,85,90],"eatWb":[57,62,67,72,77],"oaCooling":[75,85,95,105,115,125],"airflow":[3750,4500,5250,6000,6750,7500]},"cooling":{"65|57|75|3750":[155800,107000,38.58],"70|57|75|3750":[156100,125300,39.06],"75|57|75|3750":[156500,141500,40.06],"80|57|75|3750":[157800,157800,41.04],"85|57|75|3750":[163300,163300,44.68],"90|57|75|3750":[168500,168500,48.4],"65|62|75|3750":[168500,92800,42.09],"70|62|75|3750":[169500,112700,42.17],"75|62|75|3750":[170300,130300,42.83],"80|62|75|3750":[171600,149100,43.19],"85|62|75|3750":[172100,162500,44.88],"90|62|75|3750":[174200,167500,48.64],"70|67|75|3750":[187400,91400,47.43],"75|67|75|3750":[188300,111000,47.59],"80|67|75|3750":[188800,128300,48.32],"85|67|75|3750":[189800,147100,48.68],"90|67|75|3750":[191300,163400,49.65],"75|72|75|3750":[206100,88200,53.22],"80|72|75|3750":[206700,107100,53.56],"85|72|75|3750":[207400,125800,53.94],"90|72|75|3750":[208600,141800,54.99],"80|77|75|3750":[224500,84500,59.14],"85|77|75|3750":[225300,102500,59.69],"90|77|75|3750":[227000,122600,59.73],"65|57|85|3750":[155100,105300,39],"70|57|85|3750":[155500,123400,39.53],"75|57|85|3750":[156600,140900,40.21],"80|57|85|3750":[157200,155400,41.63],"85|57|85|3750":[161600,161600,45.1],"90|57|85|3750":[167400,167400,48.67],"65|62|85|3750":[167200,85800,43.81],"70|62|85|3750":[168000,104500,44.2],"75|62|85|3750":[168900,122700,44.7],"80|62|85|3750":[169500,140600,45.28],"85|62|85|3750":[169800,157900,46.01],"90|62|85|3750":[170000,167100,48.74],"70|67|85|3750":[180100,85500,48.89],"75|67|85|3750":[181500,104000,49.32],"80|67|85|3750":[182500,122300,49.8],"85|67|85|3750":[183000,140300,50.36],"90|67|85|3750":[183500,157800,51.04],"75|72|85|3750":[199800,84700,54.09],"80|72|85|3750":[200100,102900,54.59],"85|72|85|3750":[200600,121000,55.12],"90|72|85|3750":[201100,138800,55.73],"80|77|85|3750":[217100,80900,60.02],"85|77|85|3750":[217500,100400,60.21],"90|77|85|3750":[217800,117600,60.96],"65|57|95|3750":[150400,101100,40.04],"70|57|95|3750":[150700,120300,40.3],"75|57|95|3750":[151100,137500,41.05],"80|57|95|3750":[151700,151700,42.54],"85|57|95|3750":[158100,158100,45.96],"90|57|95|3750":[164500,164500,49.38],"65|62|95|3750":[160800,82000,44.75],"70|62|95|3750":[161400,100100,45.28],"75|62|95|3750":[162600,119600,45.47],"80|62|95|3750":[163100,136900,46.2],"85|62|95|3750":[163700,153900,47],"90|62|95|3750":[165900,164100,49.48],"70|67|95|3750":[174600,82800,49.56],"75|67|95|3750":[175100,101000,50.06],"80|67|95|3750":[175600,120800,50.17],"85|67|95|3750":[176000,138500,50.8],"90|67|95|3750":[176700,155500,51.6],"75|72|95|3750":[190800,79500,55.37],"80|72|95|3750":[191500,98700,55.63],"85|72|95|3750":[192100,115800,56.41],"90|72|95|3750":[192400,134700,56.74],"80|77|95|3750":[207200,76800,61.04],"85|77|95|3750":[207400,95400,61.44],"90|77|95|3750":[207900,114000,61.85],"65|57|105|3750":[143600,97500,40.93],"70|57|105|3750":[144100,116000,41.36],"75|57|105|3750":[144500,134400,41.81],"80|57|105|3750":[146500,146500,43.83],"85|57|105|3750":[153400,153400,47.12],"90|57|105|3750":[160200,160200,50.44],"65|62|105|3750":[154000,77700,45.81],"70|62|105|3750":[154500,96500,46.17],"75|62|105|3750":[155200,115300,46.53],"80|62|105|3750":[155500,133600,47.01],"85|62|105|3750":[156100,149800,48.01],"90|62|105|3750":[160500,160100,50.47],"70|67|105|3750":[166200,78100,50.72],"75|67|105|3750":[166700,97200,51],"80|67|105|3750":[167100,116000,51.36],"85|67|105|3750":[167700,134600,51.77],"90|67|105|3750":[168000,151200,52.67],"75|72|105|3750":[180700,76000,56.23],"80|72|105|3750":[181100,94600,56.64],"85|72|105|3750":[181600,113000,57.1],"90|72|105|3750":[182300,131300,57.58],"80|77|105|3750":[195200,72200,62.17],"85|77|105|3750":[195300,91800,62.33],"90|77|105|3750":[195700,109600,62.94],"65|57|115|3750":[134800,91700,42.36],"70|57|115|3750":[135100,110600,42.69],"75|57|115|3750":[135900,129100,43.12],"80|57|115|3750":[140000,140000,45.43],"85|57|115|3750":[147300,147300,48.63],"90|57|115|3750":[153800,153800,52.02],"65|62|115|3750":[146400,72800,47.02],"70|62|115|3750":[146600,92200,47.23],"75|62|115|3750":[147800,110000,47.84],"80|62|115|3750":[148000,128800,48.2],"85|62|115|3750":[150800,146500,48.83],"90|62|115|3750":[154000,153500,52.1],"70|67|115|3750":[157100,72300,52.15],"75|67|115|3750":[157600,90100,52.75],"80|67|115|3750":[158100,109400,52.99],"85|67|115|3750":[158700,126800,53.69],"90|67|115|3750":[158400,145700,54.02],"75|72|115|3750":[169700,72000,57.22],"80|72|115|3750":[170100,91400,57.43],"85|72|115|3750":[170900,109100,58.06],"90|72|115|3750":[171100,126700,58.72],"80|77|115|3750":[181900,67300,63.38],"85|77|115|3750":[182200,85600,63.86],"90|77|115|3750":[182900,104300,64.25],"65|57|125|3750":[127100,86400,43.67],"70|57|125|3750":[127500,105400,43.98],"75|57|125|3750":[128200,123800,44.43],"80|57|125|3750":[132500,132500,47.28],"85|57|125|3750":[138100,138100,50.9],"90|57|125|3750":[145100,145100,54.17],"65|62|125|3750":[137800,67500,48.33],"70|62|125|3750":[138000,87000,48.52],"75|62|125|3750":[138200,105000,49.07],"80|62|125|3750":[138700,122700,49.7],"85|62|125|3750":[138600,137600,51.02],"90|62|125|3750":[145900,144700,54.27],"70|67|125|3750":[146900,67500,53.33],"75|67|125|3750":[147300,85800,53.81],"80|67|125|3750":[147500,103900,54.35],"85|67|125|3750":[147600,122100,54.85],"90|67|125|3750":[148100,141100,55.16],"75|72|125|3750":[158100,65700,58.78],"80|72|125|3750":[158400,83500,59.38],"85|72|125|3750":[158800,101400,59.96],"90|72|125|3750":[158800,120700,60.2],"80|77|125|3750":[167600,64800,64],"85|77|125|3750":[168200,82100,64.73],"90|77|125|3750":[168900,99700,65.38],"65|57|75|4500":[166900,114700,41.4],"70|57|75|4500":[167600,135600,42.1],"75|57|75|4500":[167700,154200,43.27],"80|57|75|4500":[168600,168600,45.31],"85|57|75|4500":[174700,174700,49.05],"90|57|75|4500":[180500,180500,52.86],"65|62|75|4500":[181500,92000,46.07],"70|62|75|4500":[182300,113800,46.58],"75|62|75|4500":[183100,135200,47.18],"80|62|75|4500":[183300,155800,47.94],"85|62|75|4500":[183500,173700,49.26],"90|62|75|4500":[184600,180100,52.94],"70|67|75|4500":[199300,95100,50.43],"75|67|75|4500":[199800,117700,50.78],"80|67|75|4500":[199800,140000,51.19],"85|67|75|4500":[200200,161600,51.75],"90|67|75|4500":[200500,179800,53],"75|72|75|4500":[214700,91000,56.28],"80|72|75|4500":[215200,112700,56.81],"85|72|75|4500":[215400,134200,57.39],"90|72|75|4500":[215600,155300,58.05],"80|77|75|4500":[232400,87000,62.1],"85|77|75|4500":[233500,110400,62.28],"90|77|75|4500":[234400,131300,62.98],"65|57|85|4500":[164100,111000,42.16],"70|57|85|4500":[164500,133200,42.59],"75|57|85|4500":[165100,154300,43.25],"80|57|85|4500":[165700,165700,45.91],"85|57|85|4500":[172700,172700,49.47],"90|57|85|4500":[178900,178900,53.19],"65|62|85|4500":[178900,88700,46.75],"70|62|85|4500":[179100,111700,47.02],"75|62|85|4500":[179300,132700,47.7],"80|62|85|4500":[179400,152900,48.54],"85|62|85|4500":[180500,172500,49.51],"90|62|85|4500":[181600,178500,53.27],"70|67|85|4500":[186700,89300,51.63],"75|67|85|4500":[187300,110700,52.22],"80|67|85|4500":[188400,133900,52.45],"85|67|85|4500":[189100,154600,53.19],"90|67|85|4500":[190200,175000,53.99],"75|72|85|4500":[205900,87000,57.1],"80|72|85|4500":[206700,108000,57.78],"85|72|85|4500":[207100,131000,58.05],"90|72|85|4500":[207400,151400,58.85],"80|77|85|4500":[224100,83100,62.9],"85|77|85|4500":[224500,105500,63.29],"90|77|85|4500":[224800,127800,63.7],"65|57|95|4500":[155500,107800,42.82],"70|57|95|4500":[155800,129300,43.4],"75|57|95|4500":[156200,149900,44.16],"80|57|95|4500":[161200,161200,46.83],"85|57|95|4500":[168500,168500,50.33],"90|57|95|4500":[175400,175400,53.91],"65|62|95|4500":[167900,84500,47.61],"70|62|95|4500":[168200,106600,48.07],"75|62|95|4500":[168900,128600,48.54],"80|62|95|4500":[169200,150000,49.14],"85|62|95|4500":[169300,168100,50.41],"90|62|95|4500":[176900,175100,53.97],"70|67|95|4500":[178000,85100,52.49],"75|67|95|4500":[179100,107600,52.86],"80|67|95|4500":[180100,129900,53.27],"85|67|95|4500":[181100,150000,54.14],"90|67|95|4500":[182200,171200,54.77],"75|72|95|4500":[196100,82600,58],"80|72|95|4500":[196600,104700,58.46],"85|72|95|4500":[197100,126700,58.93],"90|72|95|4500":[197900,148400,59.47],"80|77|95|4500":[212900,80100,63.52],"85|77|95|4500":[213000,101900,64.03],"90|77|95|4500":[213100,123600,64.57],"65|57|105|4500":[149000,103600,43.68],"70|57|105|4500":[149200,124200,44.44],"75|57|105|4500":[149600,145600,45.04],"80|57|105|4500":[155300,155300,48.05],"85|57|105|4500":[162900,162900,51.48],"90|57|105|4500":[170500,170500,54.92],"65|62|105|4500":[160000,79800,48.58],"70|62|105|4500":[162400,102600,48.89],"75|62|105|4500":[162600,123500,49.59],"80|62|105|4500":[162900,145900,49.98],"85|62|105|4500":[163900,162200,51.63],"90|62|105|4500":[170900,170100,55],"70|67|105|4500":[170100,79500,53.64],"75|67|105|4500":[170400,100900,54.24],"80|67|105|4500":[171100,123800,54.53],"85|67|105|4500":[171900,144300,55.31],"90|67|105|4500":[173000,166100,55.82],"75|72|105|4500":[186100,78600,58.83],"80|72|105|4500":[186500,101900,59.03],"85|72|105|4500":[186800,123000,59.69],"90|72|105|4500":[187900,143900,60.39],"80|77|105|4500":[200000,77300,64.09],"85|77|105|4500":[200400,97800,64.88],"90|77|105|4500":[200700,118400,65.64],"65|57|115|4500":[139100,98400,44.75],"70|57|115|4500":[139800,119500,45.41],"75|57|115|4500":[140100,140100,46.17],"80|57|115|4500":[148100,148100,49.53],"85|57|115|4500":[155100,155100,53.09],"90|57|115|4500":[161800,161800,56.71],"65|62|115|4500":[152500,74700,49.63],"70|62|115|4500":[152700,97700,49.9],"75|62|115|4500":[152900,119200,50.47],"80|62|115|4500":[153100,140100,51.17],"85|62|115|4500":[155500,154900,53.13],"90|62|115|4500":[162100,161100,56.85],"70|67|115|4500":[161500,75300,54.51],"75|67|115|4500":[162100,97500,54.94],"80|67|115|4500":[162900,119200,55.47],"85|67|115|4500":[162300,142200,55.74],"90|67|115|4500":[162300,160900,56.89],"75|72|115|4500":[174300,73300,59.92],"80|72|115|4500":[174700,95000,60.45],"85|72|115|4500":[174800,116600,61.01],"90|72|115|4500":[174900,138200,61.56],"80|77|115|4500":[185500,71700,65.25],"85|77|115|4500":[186200,92800,65.91],"90|77|115|4500":[187000,114100,66.52],"65|57|125|4500":[130200,92400,45.99],"70|57|125|4500":[130200,114600,46.42],"75|57|125|4500":[131700,131700,47.9],"80|57|125|4500":[139900,139900,51.21],"85|57|125|4500":[146100,146100,54.94],"90|57|125|4500":[151900,151100,58.91],"65|62|125|4500":[140600,70300,50.53],"70|62|125|4500":[141300,91800,51.11],"75|62|125|4500":[141500,113200,51.71],"80|62|125|4500":[142600,133900,52.45],"85|62|125|4500":[146500,145800,55],"90|62|125|4500":[152100,150800,58.97],"70|67|125|4500":[151700,68300,55.95],"75|67|125|4500":[152500,90000,56.48],"80|67|125|4500":[152500,111300,57.1],"85|67|125|4500":[152600,132700,57.7],"90|67|125|4500":[152700,150100,59.12],"75|72|125|4500":[160900,69300,60.74],"80|72|125|4500":[161500,89400,61.6],"85|72|125|4500":[161900,111200,62.12],"90|72|125|4500":[162000,132900,62.65],"80|77|125|4500":[171000,67100,66.19],"85|77|125|4500":[171700,88700,66.75],"90|77|125|4500":[172600,108700,67.63],"65|57|75|5250":[173200,119200,43.98],"70|57|75|5250":[173800,144200,44.57],"75|57|75|5250":[174800,166700,45.6],"80|57|75|5250":[176800,176800,48.82],"85|57|75|5250":[183600,183600,52.62],"90|57|75|5250":[189800,189800,56.53],"65|62|75|5250":[185200,94200,48.39],"70|62|75|5250":[185800,120500,48.75],"75|62|75|5250":[186100,144000,49.6],"80|62|75|5250":[186600,167000,50.55],"85|62|75|5250":[187200,183200,52.69],"90|62|75|5250":[194100,189100,56.65],"70|67|75|5250":[200000,95100,53.23],"75|67|75|5250":[200100,119900,53.85],"80|67|75|5250":[200500,144200,54.57],"85|67|75|5250":[201000,170000,55.02],"90|67|75|5250":[201400,188400,56.77],"75|72|75|5250":[219400,92700,58.65],"80|72|75|5250":[219900,117200,59.33],"85|72|75|5250":[220100,143700,59.66],"90|72|75|5250":[220300,167400,60.48],"80|77|75|5250":[238500,92600,63.67],"85|77|75|5250":[238600,117000,64.37],"90|77|75|5250":[239100,141100,65.11],"65|57|85|5250":[168100,116700,44.42],"70|57|85|5250":[168200,141300,45.08],"75|57|85|5250":[169100,168400,45.3],"80|57|85|5250":[173400,173400,49.42],"85|57|85|5250":[180900,180900,53.1],"90|57|85|5250":[187800,187800,56.88],"65|62|85|5250":[179100,90400,49.06],"70|62|85|5250":[180100,115900,49.56],"75|62|85|5250":[180200,140800,50.17],"80|62|85|5250":[181600,165300,50.85],"85|62|85|5250":[183000,180100,53.24],"90|62|85|5250":[190600,187100,57],"70|67|85|5250":[190700,92000,53.77],"75|67|85|5250":[191700,118200,54.15],"80|67|85|5250":[192400,142000,54.96],"85|67|85|5250":[193200,167400,55.48],"90|67|85|5250":[194400,186500,57.11],"75|72|85|5250":[210100,89500,59.22],"80|72|85|5250":[210700,115700,59.59],"85|72|85|5250":[211100,139400,60.41],"90|72|85|5250":[211300,164800,60.93],"80|77|85|5250":[228000,88100,64.46],"85|77|85|5250":[228100,111500,65.34],"90|77|85|5250":[228300,137000,65.84],"65|57|95|5250":[160500,113200,45.04],"70|57|95|5250":[160900,138400,45.59],"75|57|95|5250":[161200,160300,46.73],"80|57|95|5250":[168500,168500,50.28],"85|57|95|5250":[176400,176400,53.89],"90|57|95|5250":[183800,183800,57.58],"65|62|95|5250":[173600,87800,49.51],"70|62|95|5250":[174100,112300,50.19],"75|62|95|5250":[174700,136300,50.96],"80|62|95|5250":[175600,161600,51.5],"85|62|95|5250":[177200,176100,53.94],"90|62|95|5250":[185300,183100,57.71],"70|67|95|5250":[183400,87100,54.64],"75|67|95|5250":[184100,114000,54.89],"80|67|95|5250":[184700,139000,55.49],"85|67|95|5250":[185100,163400,56.18],"90|67|95|5250":[185800,182600,57.8],"75|72|95|5250":[200100,83800,60.22],"80|72|95|5250":[200500,108500,60.86],"85|72|95|5250":[201100,135100,61.17],"90|72|95|5250":[201500,159200,61.92],"80|77|95|5250":[216100,83500,65.27],"85|77|95|5250":[216500,107900,65.97],"90|77|95|5250":[216500,132100,66.7],"65|57|105|5250":[152900,108600,45.85],"70|57|105|5250":[152400,132600,46.61],"75|57|105|5250":[153700,153700,47.89],"80|57|105|5250":[162100,162100,51.41],"85|57|105|5250":[169700,167700,55.42],"90|57|105|5250":[178400,178400,58.54],"65|62|105|5250":[163100,82800,50.4],"70|62|105|5250":[163800,107700,51.01],"75|62|105|5250":[164100,132300,51.67],"80|62|105|5250":[164600,156400,52.42],"85|62|105|5250":[170100,167100,55.53],"90|62|105|5250":[178700,178100,58.59],"70|67|105|5250":[178000,80300,55.84],"75|67|105|5250":[178500,105300,56.43],"80|67|105|5250":[178500,130400,57],"85|67|105|5250":[178600,155100,57.65],"90|67|105|5250":[178900,177900,58.62],"75|72|105|5250":[190000,81800,60.57],"80|72|105|5250":[190700,105600,61.38],"85|72|105|5250":[190800,131000,61.9],"90|72|105|5250":[191000,156100,62.47],"80|77|105|5250":[202400,79400,66],"85|77|105|5250":[203600,104900,66.5],"90|77|105|5250":[203500,128200,67.39],"65|57|115|5250":[142900,102900,46.85],"70|57|115|5250":[142900,127100,47.58],"75|57|115|5250":[145600,145600,49.32],"80|57|115|5250":[154200,154200,52.8],"85|57|115|5250":[161100,161100,56.59],"90|57|115|5250":[168900,168900,60.21],"65|62|115|5250":[154400,77200,51.38],"70|62|115|5250":[154700,102100,51.99],"75|62|115|5250":[154800,126900,52.62],"80|62|115|5250":[155100,151100,53.35],"85|62|115|5250":[161700,160800,56.64],"90|62|115|5250":[169100,168100,60.35],"70|67|115|5250":[166400,76500,56.51],"75|67|115|5250":[167000,100200,57.33],"80|67|115|5250":[167200,125400,57.88],"85|67|115|5250":[167800,148600,58.79],"90|67|115|5250":[169200,167500,60.46],"75|72|115|5250":[176600,76000,61.6],"80|72|115|5250":[177600,100100,62.35],"85|72|115|5250":[177800,125700,62.83],"90|72|115|5250":[178000,149200,63.69],"80|77|115|5250":[187300,72300,67.25],"85|77|115|5250":[188100,97400,67.82],"90|77|115|5250":[189000,121000,68.66],"65|57|125|5250":[131800,97600,47.79],"70|57|125|5250":[131800,121300,48.61],"75|57|125|5250":[136600,136600,50.91],"80|57|125|5250":[143100,143100,54.76],"85|57|125|5250":[152200,152200,58.16],"90|57|125|5250":[158100,158100,62.12],"65|62|125|5250":[142400,71200,52.44],"70|62|125|5250":[142800,95700,53.12],"75|62|125|5250":[142900,120000,53.84],"80|62|125|5250":[143600,142800,54.81],"85|62|125|5250":[152400,151800,58.23],"90|62|125|5250":[158800,157800,62.17],"70|67|125|5250":[153100,70400,57.58],"75|67|125|5250":[154100,95500,58.16],"80|67|125|5250":[154300,118800,59.05],"85|67|125|5250":[154300,143500,59.69],"90|67|125|5250":[159000,157100,62.29],"75|72|125|5250":[161800,70300,62.6],"80|72|125|5250":[162900,94500,63.33],"85|72|125|5250":[163200,120000,63.84],"90|72|125|5250":[163800,144100,64.59],"80|77|125|5250":[172100,69200,67.8],"85|77|125|5250":[173300,92900,68.62],"90|77|125|5250":[174100,116700,69.42],"65|57|75|6000":[175900,124600,45.77],"70|57|75|6000":[175100,151600,46.6],"75|57|75|6000":[175300,175300,47.95],"80|57|75|6000":[183100,183100,51.74],"85|57|75|6000":[190400,190400,55.62],"90|57|75|6000":[196900,196900,59.61],"65|62|75|6000":[189200,97400,49.97],"70|62|75|6000":[189700,124100,50.85],"75|62|75|6000":[190300,152000,51.54],"80|62|75|6000":[190700,182500,51.84],"85|62|75|6000":[193900,190100,55.66],"90|62|75|6000":[201500,196100,59.74],"70|67|75|6000":[201600,96100,55.17],"75|67|75|6000":[202400,125800,55.59],"80|67|75|6000":[203400,152700,56.44],"85|67|75|6000":[204000,178800,57.41],"90|67|75|6000":[204800,195500,59.83],"75|72|75|6000":[221400,94800,60.37],"80|72|75|6000":[222200,124800,60.74],"85|72|75|6000":[222700,151800,61.57],"90|72|75|6000":[223000,178400,62.47],"80|77|75|6000":[241400,94800,65.37],"85|77|75|6000":[241500,122500,66.1],"90|77|75|6000":[241600,149800,66.88],"65|57|85|6000":[170800,121600,46.23],"70|57|85|6000":[171200,148100,47.15],"75|57|85|6000":[172300,171000,48.61],"80|57|85|6000":[179300,179300,52.33],"85|57|85|6000":[187300,187300,56.1],"90|57|85|6000":[194500,194500,59.98],"65|62|85|6000":[181500,93300,50.6],"70|62|85|6000":[182100,121200,51.3],"75|62|85|6000":[183100,148100,52.15],"80|62|85|6000":[183900,174700,53.04],"85|62|85|6000":[189200,187100,56.13],"90|62|85|6000":[197400,194100,60.05],"70|67|85|6000":[196300,93000,55.65],"75|67|85|6000":[197000,119200,56.6],"80|67|85|6000":[197700,147000,57.31],"85|67|85|6000":[197900,174400,58.09],"90|67|85|6000":[199200,193800,60.09],"75|72|85|6000":[212700,92600,60.71],"80|72|85|6000":[213100,119100,61.62],"85|72|85|6000":[213700,147600,62.22],"90|72|85|6000":[214000,175400,62.93],"80|77|85|6000":[229800,88700,66.31],"85|77|85|6000":[230400,117000,66.94],"90|77|85|6000":[230300,145100,67.61],"65|57|95|6000":[162100,117600,46.85],"70|57|95|6000":[162500,144700,47.67],"75|57|95|6000":[165000,165000,49.54],"80|57|95|6000":[173800,173800,53.18],"85|57|95|6000":[182100,182100,56.9],"90|57|95|6000":[190100,190100,60.66],"65|62|95|6000":[177200,88600,51.33],"70|62|95|6000":[177200,117000,51.94],"75|62|95|6000":[176300,144600,52.69],"80|62|95|6000":[175900,170700,53.66],"85|62|95|6000":[182900,181800,56.94],"90|62|95|6000":[191600,189800,60.71],"70|67|95|6000":[189100,88100,56.4],"75|67|95|6000":[189700,115000,57.25],"80|67|95|6000":[190100,143600,57.84],"85|67|95|6000":[190900,169900,58.78],"90|67|95|6000":[192300,189100,60.82],"75|72|95|6000":[202100,87600,61.48],"80|72|95|6000":[202600,115100,62.24],"85|72|95|6000":[203100,144300,62.73],"90|72|95|6000":[203500,171000,63.61],"80|77|95|6000":[216500,83800,67.07],"85|77|95|6000":[218100,113000,67.56],"90|77|95|6000":[218200,139600,68.46],"65|57|105|6000":[154100,112500,47.64],"70|57|105|6000":[153500,139700,48.44],"75|57|105|6000":[158000,158000,50.62],"80|57|105|6000":[166100,166100,54.37],"85|57|105|6000":[175100,175100,57.98],"90|57|105|6000":[183200,183200,61.73],"65|62|105|6000":[165800,83300,52.15],"70|62|105|6000":[165900,111900,52.73],"75|62|105|6000":[166100,139800,53.43],"80|62|105|6000":[166300,165900,54.4],"85|62|105|6000":[175300,174600,58.06],"90|62|105|6000":[183500,183100,61.74],"70|67|105|6000":[178700,82800,57.22],"75|67|105|6000":[179100,110000,58.02],"80|67|105|6000":[180000,137400,58.8],"85|67|105|6000":[180100,165700,59.43],"90|67|105|6000":[184000,182600,61.82],"75|72|105|6000":[190700,82900,62.21],"80|72|105|6000":[191400,111000,62.87],"85|72|105|6000":[191600,138900,63.56],"90|72|105|6000":[191600,166700,64.27],"80|77|105|6000":[202600,79700,67.7],"85|77|105|6000":[204400,107500,68.41],"90|77|105|6000":[204800,135200,69.14],"65|57|115|6000":[143000,106300,48.6],"70|57|115|6000":[143300,134700,49.21],"75|57|115|6000":[149500,149500,51.93],"80|57|115|6000":[157100,157100,55.76],"85|57|115|6000":[166100,166100,59.37],"90|57|115|6000":[173800,173800,63.18],"65|62|115|6000":[155200,79200,52.78],"70|62|115|6000":[155400,105700,53.69],"75|62|115|6000":[156000,134100,54.31],"80|62|115|6000":[157300,156800,55.8],"85|62|115|6000":[166800,165800,59.41],"90|62|115|6000":[174100,173100,63.29],"70|67|115|6000":[167400,77000,58.12],"75|67|115|6000":[168100,104200,58.92],"80|67|115|6000":[168200,133100,59.46],"85|67|115|6000":[168400,158300,60.57],"90|67|115|6000":[174300,172600,63.36],"75|72|115|6000":[176900,76500,63.19],"80|72|115|6000":[177800,104600,63.86],"85|72|115|6000":[177900,132200,64.6],"90|72|115|6000":[178200,160400,65.25],"80|77|115|6000":[188000,75500,68.35],"85|77|115|6000":[189200,101300,69.37],"90|77|115|6000":[190000,129200,70.06],"65|57|125|6000":[132200,100500,49.49],"70|57|125|6000":[132300,128300,50.2],"75|57|125|6000":[140000,140000,53.4],"80|57|125|6000":[147100,147100,57.3],"85|57|125|6000":[155100,155100,61.06],"90|57|125|6000":[162800,162100,64.98],"65|62|125|6000":[142700,72800,53.77],"70|62|125|6000":[143400,100400,54.51],"75|62|125|6000":[144000,126800,55.43],"80|62|125|6000":[147500,146800,57.35],"85|62|125|6000":[155300,154800,61.11],"90|62|125|6000":[163100,161800,65.03],"70|67|125|6000":[153800,72300,58.84],"75|67|125|6000":[154800,99000,59.72],"80|67|125|6000":[155300,125800,60.59],"85|67|125|6000":[155900,153300,61.34],"90|67|125|6000":[163400,160800,65.19],"75|72|125|6000":[162400,72100,63.87],"80|72|125|6000":[163600,98100,64.86],"85|72|125|6000":[164200,125500,65.63],"90|72|125|6000":[164600,153000,66.39],"80|77|125|6000":[172100,70100,69.18],"85|77|125|6000":[173500,97800,69.91],"90|77|125|6000":[174400,123800,70.9],"65|57|75|6750":[177300,129200,47.28],"70|57|75|6750":[177800,158200,48.3],"75|57|75|6750":[179700,179700,50.35],"80|57|75|6750":[187800,187800,54.24],"85|57|75|6750":[195400,195400,58.2],"90|57|75|6750":[202300,202300,62.25],"65|62|75|6750":[191500,97900,51.57],"70|62|75|6750":[192100,128900,52.32],"75|62|75|6750":[192800,159100,53.18],"80|62|75|6750":[193000,186900,54.36],"85|62|75|6750":[199100,195100,58.24],"90|62|75|6750":[207100,202100,62.28],"70|67|75|6750":[208100,97800,56.58],"75|67|75|6750":[209400,127400,57.52],"80|67|75|6750":[209900,158500,58.26],"85|67|75|6750":[210000,186900,59.36],"90|67|75|6750":[210500,201500,62.36],"75|72|75|6750":[222400,97700,61.6],"80|72|75|6750":[223200,127800,62.47],"85|72|75|6750":[224300,159800,63.08],"90|72|75|6750":[224900,188900,64.09],"80|77|75|6750":[242300,95000,66.97],"85|77|75|6750":[242500,127800,67.47],"90|77|75|6750":[242700,157800,68.35],"65|57|85|6750":[172300,125800,47.74],"70|57|85|6750":[171400,155900,48.61],"75|57|85|6750":[174900,174900,51.01],"80|57|85|6750":[183600,183600,54.81],"85|57|85|6750":[191900,191900,58.68],"90|57|85|6750":[199600,199600,62.62],"65|62|85|6750":[181600,93800,52.13],"70|62|85|6750":[183100,125500,52.78],"75|62|85|6750":[184000,154700,53.78],"80|62|85|6750":[184900,183100,54.88],"85|62|85|6750":[194000,191500,58.73],"90|62|85|6750":[202600,199500,62.63],"70|67|85|6750":[200100,93200,57.22],"75|67|85|6750":[200700,123800,58.02],"80|67|85|6750":[201300,153800,58.9],"85|67|85|6750":[201800,183700,59.8],"90|67|85|6750":[204500,198600,62.76],"75|72|85|6750":[213700,92700,62.28],"80|72|85|6750":[214100,123800,63.02],"85|72|85|6750":[214700,154600,63.79],"90|72|85|6750":[215000,184900,64.64],"80|77|85|6750":[230500,90300,67.61],"85|77|85|6750":[230900,121600,68.32],"90|77|85|6750":[231100,152500,69.08],"65|57|95|6750":[162400,121400,48.35],"70|57|95|6750":[163200,151800,49.18],"75|57|95|6750":[168900,168900,51.83],"80|57|95|6750":[177900,177900,55.6],"85|57|95|6750":[186600,186600,59.4],"90|57|95|6750":[195000,195000,63.25],"65|62|95|6750":[177500,90700,52.56],"70|62|95|6750":[178200,121200,53.37],"75|62|95|6750":[177700,151000,54.29],"80|62|95|6750":[178300,177100,55.71],"85|62|95|6750":[187400,186100,59.47],"90|62|95|6750":[196600,194800,63.28],"70|67|95|6750":[189400,88500,57.86],"75|67|95|6750":[190100,119500,58.61],"80|67|95|6750":[190800,150200,59.4],"85|67|95|6750":[191100,178800,60.47],"90|67|95|6750":[197100,194100,63.37],"75|72|95|6750":[203500,88600,62.85],"80|72|95|6750":[203800,120600,63.46],"85|72|95|6750":[204100,150200,64.4],"90|72|95|6750":[204300,181800,65.06],"80|77|95|6750":[216800,85800,68.23],"85|77|95|6750":[218200,115200,69.2],"90|77|95|6750":[218400,146300,69.93],"65|57|105|6750":[154300,115900,49.1],"70|57|105|6750":[154700,146400,49.92],"75|57|105|6750":[161200,161200,52.89],"80|57|105|6750":[169500,169500,56.75],"85|57|105|6750":[179100,179100,60.43],"90|57|105|6750":[187700,187700,64.25],"65|62|105|6750":[166400,85100,53.33],"70|62|105|6750":[167400,115500,54.16],"75|62|105|6750":[167600,145800,55],"80|62|105|6750":[169800,169100,56.8],"85|62|105|6750":[179300,178600,60.5],"90|62|105|6750":[188100,187100,64.33],"70|67|105|6750":[179100,84700,58.38],"75|67|105|6750":[179800,113800,59.39],"80|67|105|6750":[180100,144700,60.15],"85|67|105|6750":[180800,173600,61.19],"90|67|105|6750":[188200,186600,64.4],"75|72|105|6750":[191200,85000,63.34],"80|72|105|6750":[192000,115300,64.18],"85|72|105|6750":[192100,145300,65.07],"90|72|105|6750":[192300,175000,65.99],"80|77|105|6750":[202800,81500,68.82],"85|77|105|6750":[204600,111500,69.71],"90|77|105|6750":[204900,141300,70.62],"65|57|115|6750":[143200,110700,49.81],"70|57|115|6750":[144200,140800,50.69],"75|57|115|6750":[152200,152200,54.12],"80|57|115|6750":[160100,160100,58.04],"85|57|115|6750":[168100,168100,61.94],"90|57|115|6750":[177800,177800,65.61],"65|62|115|6750":[155400,79000,54.16],"70|62|115|6750":[155800,109100,55.03],"75|62|115|6750":[156100,140500,55.73],"80|62|115|6750":[160400,159800,58.08],"85|62|115|6750":[168200,167900,61.97],"90|62|115|6750":[177900,177100,65.71],"70|67|115|6750":[167400,78700,59.2],"75|67|115|6750":[168100,109300,60.01],"80|67|115|6750":[168600,138300,61.03],"85|67|115|6750":[169100,167100,62.08],"90|67|115|6750":[178100,176800,65.75],"75|72|115|6750":[177300,78700,64.2],"80|72|115|6750":[178600,108800,65.08],"85|72|115|6750":[178800,138500,66],"90|72|115|6750":[179000,170000,66.68],"80|77|115|6750":[188200,76300,69.53],"85|77|115|6750":[189300,106600,70.38],"90|77|115|6750":[190300,136600,71.26],"65|57|125|6750":[132500,104200,50.71],"70|57|125|6750":[133000,133000,51.76],"75|57|125|6750":[142400,142400,55.47],"80|57|125|6750":[150000,150000,59.42],"85|57|125|6750":[156800,156800,63.49],"90|57|125|6750":[163100,163100,67.63],"65|62|125|6750":[142900,74100,54.84],"70|62|125|6750":[143600,103400,55.82],"75|62|125|6750":[143700,133700,56.66],"80|62|125|6750":[150100,149800,59.45],"85|62|125|6750":[157100,156100,63.59],"90|62|125|6750":[163200,162800,67.67],"70|67|125|6750":[153500,72200,60.1],"75|67|125|6750":[155000,102000,61.01],"80|67|125|6750":[155400,132100,61.88],"85|67|125|6750":[157300,155600,63.66],"90|67|125|6750":[164100,162100,67.76],"75|72|125|6750":[163500,73100,64.97],"80|72|125|6750":[164000,104500,65.67],"85|72|125|6750":[164600,134000,66.62],"90|72|125|6750":[164900,161100,67.9],"80|77|125|6750":[172700,70600,70.32],"85|77|125|6750":[173800,99800,71.31],"90|77|125|6750":[174800,128900,72.32],"65|57|75|7500":[177800,133000,48.58],"70|57|75|7500":[178200,164000,49.75],"75|57|75|7500":[182600,182600,52.46],"80|57|75|7500":[191100,191100,56.41],"85|57|75|7500":[199000,199000,60.43],"90|57|75|7500":[206300,206300,64.53],"65|62|75|7500":[191700,98200,52.88],"70|62|75|7500":[192300,133200,53.56],"75|62|75|7500":[193100,165500,54.57],"80|62|75|7500":[193900,190500,56.48],"85|62|75|7500":[202800,198800,60.46],"90|62|75|7500":[211100,206100,64.56],"70|67|75|7500":[210700,97800,57.93],"75|67|75|7500":[211200,131700,58.74],"80|67|75|7500":[211400,164900,59.64],"85|67|75|7500":[211700,195000,60.93],"90|67|75|7500":[214700,205500,64.63],"75|72|75|7500":[223600,98400,62.85],"80|72|75|7500":[224100,133800,63.48],"85|72|75|7500":[224900,166100,64.49],"90|72|75|7500":[225100,198100,65.54],"80|77|75|7500":[242000,97300,67.99],"85|77|75|7500":[243000,130200,68.93],"90|77|75|7500":[243000,162800,69.9],"65|57|85|7500":[172300,129200,49.05],"70|57|85|7500":[173500,161200,50.1],"75|57|85|7500":[177700,177700,53.06],"80|57|85|7500":[186500,186500,56.98],"85|57|85|7500":[195200,195200,60.9],"90|57|85|7500":[203300,203300,64.9],"65|62|85|7500":[188000,95900,53.16],"70|62|85|7500":[187100,129800,53.98],"75|62|85|7500":[187500,161200,55.1],"80|62|85|7500":[188500,186100,57.02],"85|62|85|7500":[197800,195100,60.91],"90|62|85|7500":[206400,203100,64.93],"70|67|85|7500":[203400,93200,58.49],"75|67|85|7500":[204200,127800,59.22],"80|67|85|7500":[205400,159900,60.26],"85|67|85|7500":[206300,192100,61.28],"90|67|85|7500":[208200,202600,64.99],"75|72|85|7500":[215000,94500,63.33],"80|72|85|7500":[215400,128600,64.12],"85|72|85|7500":[215700,164500,64.69],"90|72|85|7500":[216000,195700,65.84],"80|77|85|7500":[230400,92500,68.58],"85|77|85|7500":[231100,126300,69.41],"90|77|85|7500":[231300,159600,70.3],"65|57|95|7500":[163100,124600,49.62],"70|57|95|7500":[163700,157200,50.59],"75|57|95|7500":[171300,171300,53.85],"80|57|95|7500":[180700,180700,57.69],"85|57|95|7500":[189800,189800,61.57],"90|57|95|7500":[198500,198500,65.49],"65|62|95|7500":[177700,90700,53.8],"70|62|95|7500":[178300,124800,54.59],"75|62|95|7500":[177900,156600,55.67],"80|62|95|7500":[181000,180100,57.77],"85|62|95|7500":[190600,189100,61.65],"90|62|95|7500":[200000,198100,65.54],"70|67|95|7500":[191800,90100,58.88],"75|67|95|7500":[192200,123000,59.81],"80|67|95|7500":[192300,155600,60.79],"85|67|95|7500":[192600,188300,61.75],"90|67|95|7500":[200600,197600,65.6],"75|72|95|7500":[203800,90500,63.83],"80|72|95|7500":[204700,124800,64.59],"85|72|95|7500":[204700,156500,65.68],"90|72|95|7500":[204900,190100,66.53],"80|77|95|7500":[216900,88100,69.12],"85|77|95|7500":[218400,122800,69.84],"90|77|95|7500":[218800,154800,70.89],"65|57|105|7500":[154900,120200,50.16],"70|57|105|7500":[155200,153400,51.06],"75|57|105|7500":[163300,163300,54.84],"80|57|105|7500":[172100,171100,58.88],"85|57|105|7500":[179900,179900,62.79],"90|57|105|7500":[190800,190800,66.44],"65|62|105|7500":[166500,84900,54.52],"70|62|105|7500":[166800,118800,55.33],"75|62|105|7500":[167100,152000,56.23],"80|62|105|7500":[172200,171000,58.89],"85|62|105|7500":[180100,179100,62.89],"90|62|105|7500":[191100,190500,66.48],"70|67|105|7500":[179500,84400,59.58],"75|67|105|7500":[180100,117100,60.54],"80|67|105|7500":[180700,150000,61.48],"85|67|105|7500":[180900,178600,62.95],"90|67|105|7500":[191200,190100,66.53],"75|72|105|7500":[191300,84500,64.57],"80|72|105|7500":[192100,118600,65.36],"85|72|105|7500":[192300,150500,66.42],"90|72|105|7500":[192500,184100,67.27],"80|77|105|7500":[202900,82200,69.85],"85|77|105|7500":[204800,117000,70.56],"90|77|105|7500":[205000,149300,71.57],"65|57|115|7500":[143800,113100,51.04],"70|57|115|7500":[144500,144500,52.16],"75|57|115|7500":[154200,154200,55.96],"80|57|115|7500":[162100,162100,59.99],"85|57|115|7500":[169200,169200,64.11],"90|57|115|7500":[178100,178100,68.01],"65|62|115|7500":[155700,80300,55.09],"70|62|115|7500":[155900,113500,55.99],"75|62|115|7500":[156800,144900,57.11],"80|62|115|7500":[162300,161800,60.02],"85|62|115|7500":[170100,169100,64.12],"90|62|115|7500":[178500,178000,68.02],"70|67|115|7500":[168000,79900,60.14],"75|67|115|7500":[168500,112100,61.16],"80|67|115|7500":[169000,143000,62.35],"85|67|115|7500":[170600,168400,64.21],"90|67|115|7500":[179100,177800,68.05],"75|72|115|7500":[178000,80600,65.05],"80|72|115|7500":[179000,112600,66.1],"85|72|115|7500":[179400,146200,66.95],"90|72|115|7500":[179500,177100,68.14],"80|77|115|7500":[188300,78000,70.37],"85|77|115|7500":[189500,110200,71.4],"90|77|115|7500":[190500,142100,72.46],"65|57|125|7500":[132700,107600,51.72],"70|57|125|7500":[134000,134000,53.46],"75|57|125|7500":[143800,143800,57.25],"80|57|125|7500":[151100,151100,61.35],"85|57|125|7500":[158200,158200,65.47],"90|57|125|7500":[164200,164200,69.73],"65|62|125|7500":[143000,75100,55.73],"70|62|125|7500":[143800,107000,56.79],"75|62|125|7500":[143900,138500,57.9],"80|62|125|7500":[151500,150700,61.4],"85|62|125|7500":[158800,158100,65.48],"90|62|125|7500":[164800,163800,69.78],"70|67|125|7500":[152500,73200,60.96],"75|67|125|7500":[155200,104400,62.11],"80|67|125|7500":[155900,137200,63.06],"85|67|125|7500":[159100,157800,65.52],"90|67|125|7500":[165100,163100,69.86],"75|72|125|7500":[163800,71800,66.14],"80|72|125|7500":[164600,103700,67.2],"85|72|125|7500":[165400,134000,68.46],"90|72|125|7500":[165900,161500,70.06],"80|77|125|7500":[173000,71100,71.22],"85|77|125|7500":[174800,104200,72.14],"90|77|125|7500":[175500,135300,73.3]},"heating":{"airflow":[4500,5250,6000,6750,7500],"oa":[-5,0,10,20,30,40,50,60],"capacity":{"4500":{"-5":43400,"0":52900,"10":69000,"20":87000,"30":111800,"40":140500,"50":173700,"60":211300},"5250":{"-5":44800,"0":53500,"10":69800,"20":91400,"30":112400,"40":141100,"50":174200,"60":211700},"6000":{"-5":45900,"0":54300,"10":70100,"20":96800,"30":112700,"40":141700,"50":174500,"60":212300},"6750":{"-5":46800,"0":54900,"10":70700,"20":101700,"30":113300,"40":142400,"50":175200,"60":213000},"7500":{"-5":47400,"0":55200,"10":71400,"20":103900,"30":114200,"40":143500,"50":176100,"60":213400}}}},"MV20C":{"tons":20,"axes":{"eatDb":[65,70,75,80,85,90],"eatWb":[57,62,67,72,77],"oaCooling":[75,85,95,105,115,125],"airflow":[5000,6000,7000,8000,9000,10000]},"cooling":{"65|57|75|5000":[209400,137300,39.57],"70|57|75|5000":[209400,159900,40.39],"75|57|75|5000":[209500,184300,40.87],"80|57|75|5000":[209100,206100,41.83],"85|57|75|5000":[210200,210200,46.07],"90|57|75|5000":[224700,224700,48.39],"65|62|75|5000":[225200,112600,44.15],"70|62|75|5000":[226100,137700,44.5],"75|62|75|5000":[226400,160300,45.31],"80|62|75|5000":[226500,182900,46.13],"85|62|75|5000":[226600,206200,46.81],"90|62|75|5000":[226400,226400,48.07],"70|67|75|5000":[247400,111300,49.39],"75|67|75|5000":[247400,133600,50.26],"80|67|75|5000":[247100,158500,50.65],"85|67|75|5000":[247000,180300,51.61],"90|67|75|5000":[247100,204500,52.13],"75|72|75|5000":[264400,108400,54.93],"80|72|75|5000":[265000,132500,55.46],"85|72|75|5000":[265100,153700,56.54],"90|72|75|5000":[265100,177600,57.11],"80|77|75|5000":[280200,103700,60.8],"85|77|75|5000":[280300,126200,61.63],"90|77|75|5000":[281800,149400,62.33],"65|57|85|5000":[204400,132900,40.39],"70|57|85|5000":[204100,157200,40.89],"75|57|85|5000":[203300,181000,41.48],"80|57|85|5000":[203100,203100,42.39],"85|57|85|5000":[212500,212500,45.65],"90|57|85|5000":[221900,221900,48.91],"65|62|85|5000":[221600,108600,44.89],"70|62|85|5000":[221800,133100,45.35],"75|62|85|5000":[221800,157500,45.83],"80|62|85|5000":[221600,179500,46.76],"85|62|85|5000":[222100,205000,47.04],"90|62|85|5000":[222300,222300,48.83],"70|67|85|5000":[238200,107200,50.15],"75|67|85|5000":[238700,131300,50.69],"80|67|85|5000":[239400,155600,51.19],"85|67|85|5000":[239000,176900,52.24],"90|67|85|5000":[238700,200500,52.87],"75|72|85|5000":[254200,104200,55.7],"80|72|85|5000":[255000,127500,56.39],"85|72|85|5000":[255300,150600,57.11],"90|72|85|5000":[255900,174000,57.78],"80|77|85|5000":[268200,99200,61.63],"85|77|85|5000":[269200,123800,62.07],"90|77|85|5000":[270700,146200,62.93],"65|57|95|5000":[196500,129700,40.98],"70|57|95|5000":[196500,153300,41.61],"75|57|95|5000":[196100,178400,41.96],"80|57|95|5000":[197800,197800,43.37],"85|57|95|5000":[207700,207700,46.54],"90|57|95|5000":[217500,217500,49.72],"65|62|95|5000":[212300,104000,45.74],"70|62|95|5000":[212900,127700,46.35],"75|62|95|5000":[213100,151300,46.98],"80|62|95|5000":[213400,177100,47.2],"85|62|95|5000":[214200,199800,48],"90|62|95|5000":[216800,216800,49.85],"70|67|95|5000":[227900,102600,51],"75|67|95|5000":[228700,125800,51.7],"80|67|95|5000":[229600,149200,52.37],"85|67|95|5000":[229600,174500,52.69],"90|67|95|5000":[229600,197400,53.44],"75|72|95|5000":[242600,99500,56.57],"80|72|95|5000":[243600,121800,57.44],"85|72|95|5000":[244500,146700,57.83],"90|72|95|5000":[245100,169100,58.69],"80|77|95|5000":[255600,94600,62.48],"85|77|95|5000":[256400,118000,63.15],"90|77|95|5000":[258300,142100,63.69],"65|57|105|5000":[187400,123700,42.09],"70|57|105|5000":[187600,148200,42.56],"75|57|105|5000":[187400,172400,43.07],"80|57|105|5000":[191500,191500,44.54],"85|57|105|5000":[201400,201400,47.7],"90|57|105|5000":[211600,211600,50.81],"65|62|105|5000":[201800,98900,46.69],"70|62|105|5000":[202700,123600,47.11],"75|62|105|5000":[203200,146300,47.91],"80|62|105|5000":[203800,171200,48.3],"85|62|105|5000":[207600,194900,48.91],"90|62|105|5000":[209900,209900,51.13],"70|67|105|5000":[216400,97400,51.96],"75|67|105|5000":[217400,121800,52.44],"80|67|105|5000":[218500,144200,53.3],"85|67|105|5000":[218800,168500,53.8],"90|67|105|5000":[219200,192900,54.28],"75|72|105|5000":[229900,94300,57.54],"80|72|105|5000":[231200,117900,58.17],"85|72|105|5000":[232200,141700,58.76],"90|72|105|5000":[233200,163200,59.78],"80|77|105|5000":[241600,89400,63.44],"85|77|105|5000":[242800,111700,64.31],"90|77|105|5000":[245000,134700,65.06],"65|57|115|5000":[176900,118500,43.06],"70|57|115|5000":[177300,143600,43.41],"75|57|115|5000":[177300,168400,43.81],"80|57|115|5000":[183500,183500,46.02],"85|57|115|5000":[193700,193700,49.13],"90|57|115|5000":[204100,204100,52.2],"65|62|115|5000":[190300,93200,47.74],"70|62|115|5000":[191300,116700,48.39],"75|62|115|5000":[192000,142100,48.69],"80|62|115|5000":[192500,165500,49.35],"85|62|115|5000":[192300,190400,49.74],"90|62|115|5000":[201700,201700,52.65],"70|67|115|5000":[203800,91700,53.02],"75|67|115|5000":[204900,114800,53.74],"80|67|115|5000":[206200,138100,54.43],"85|67|115|5000":[206700,163300,54.76],"90|67|115|5000":[207000,186300,55.5],"75|72|115|5000":[215900,88500,58.61],"80|72|115|5000":[217500,110900,59.46],"85|72|115|5000":[218700,135600,59.89],"90|72|115|5000":[219900,158300,60.69],"80|77|115|5000":[226500,83800,64.48],"85|77|115|5000":[227800,107100,65.17],"90|77|115|5000":[230100,128900,66.13],"65|57|125|5000":[165300,112400,44.19],"70|57|125|5000":[165900,137700,44.5],"75|57|125|5000":[165600,162300,44.94],"80|57|125|5000":[174400,174400,47.7],"85|57|125|5000":[184700,184700,50.8],"90|57|125|5000":[195100,195100,53.87],"65|62|125|5000":[177400,86900,48.91],"70|62|125|5000":[178700,110800,49.48],"75|62|125|5000":[179400,134600,50.07],"80|62|125|5000":[180100,160300,50.31],"85|62|125|5000":[181400,181400,51.41],"90|62|125|5000":[192100,192100,54.43],"70|67|125|5000":[190000,85500,54.17],"75|67|125|5000":[191200,109000,54.81],"80|67|125|5000":[192600,132900,55.39],"85|67|125|5000":[193300,156600,56],"90|67|125|5000":[193500,179900,56.69],"75|72|125|5000":[201000,82400,59.74],"80|72|125|5000":[202700,105400,60.48],"85|72|125|5000":[203900,128500,61.2],"90|72|125|5000":[205300,151900,61.87],"80|77|125|5000":[210600,77900,65.57],"85|77|125|5000":[211900,99600,66.56],"90|77|125|5000":[214400,122200,67.37],"65|57|75|6000":[221100,145900,42.48],"70|57|75|6000":[220700,174400,43.09],"75|57|75|6000":[221500,202100,43.81],"80|57|75|6000":[222400,222400,45.68],"85|57|75|6000":[232500,232500,49.12],"90|57|75|6000":[242200,242200,52.62],"65|62|75|6000":[239900,117500,46.87],"70|62|75|6000":[240000,146400,47.41],"75|62|75|6000":[239600,174900,48.01],"80|62|75|6000":[239500,200600,49.04],"85|62|75|6000":[239200,227600,49.88],"90|62|75|6000":[244000,244000,52.35],"70|67|75|6000":[258200,116200,52.07],"75|67|75|6000":[258500,144800,52.65],"80|67|75|6000":[258200,170400,53.7],"85|67|75|6000":[257900,198300,54.4],"90|67|75|6000":[257500,226600,55.03],"75|72|75|6000":[275400,112900,57.58],"80|72|75|6000":[275900,140700,58.29],"85|72|75|6000":[276100,168400,59.01],"90|72|75|6000":[277000,196700,59.65],"80|77|75|6000":[290900,107600,63.4],"85|77|75|6000":[291600,134200,64.29],"90|77|75|6000":[293500,164300,64.65],"65|57|85|6000":[213600,143100,42.92],"70|57|85|6000":[213600,170900,43.63],"75|57|85|6000":[212700,199900,44.15],"80|57|85|6000":[217800,217800,46.39],"85|57|85|6000":[228500,228500,49.74],"90|57|85|6000":[238800,238800,53.15],"65|62|85|6000":[230900,113100,47.55],"70|62|85|6000":[231500,141200,48.21],"75|62|85|6000":[231500,171300,48.56],"80|62|85|6000":[231000,198700,49.34],"85|62|85|6000":[237200,225400,50.22],"90|62|85|6000":[239300,239300,53.07],"70|67|85|6000":[248200,111700,52.76],"75|67|85|6000":[248700,139300,53.5],"80|67|85|6000":[248900,166800,54.26],"85|67|85|6000":[248600,196400,54.69],"90|67|85|6000":[248700,223900,55.45],"75|72|85|6000":[264100,108300,58.29],"80|72|85|6000":[264900,135100,59.15],"85|72|85|6000":[265500,164600,59.6],"90|72|85|6000":[266700,192100,60.35],"80|77|85|6000":[277900,102800,64.14],"85|77|85|6000":[279400,131300,64.74],"90|77|85|6000":[281400,157600,65.68],"65|57|95|6000":[204800,139200,43.52],"70|57|95|6000":[205100,168200,44.04],"75|57|95|6000":[207500,196200,44.72],"80|57|95|6000":[211800,211800,47.31],"85|57|95|6000":[222900,222900,50.6],"90|57|95|6000":[233700,233700,53.94],"65|62|95|6000":[220600,108100,48.32],"70|62|95|6000":[221700,137400,48.8],"75|62|95|6000":[221900,166400,49.32],"80|62|95|6000":[221800,192900,50.23],"85|62|95|6000":[221900,219700,51.1],"90|62|95|6000":[233000,233000,54.04],"70|67|95|6000":[236800,106600,53.55],"75|67|95|6000":[237700,135500,54.09],"80|67|95|6000":[238100,161900,55.02],"85|67|95|6000":[238200,190600,55.59],"90|67|95|6000":[238700,219600,56.11],"75|72|95|6000":[251500,103100,59.09],"80|72|95|6000":[252500,131300,59.74],"85|72|95|6000":[253700,157300,60.73],"90|72|95|6000":[255100,186200,61.27],"80|77|95|6000":[264000,97700,64.92],"85|77|95|6000":[265700,124900,65.73],"90|77|95|6000":[268200,152900,66.4],"65|57|105|6000":[194600,132300,44.58],"70|57|105|6000":[195200,162000,45],"75|57|105|6000":[194700,190900,45.54],"80|57|105|6000":[204400,204400,48.46],"85|57|105|6000":[215600,215600,51.73],"90|57|105|6000":[226800,226800,55],"65|62|105|6000":[209300,102500,49.18],"70|62|105|6000":[210500,132600,49.54],"75|62|105|6000":[211100,160400,50.25],"80|62|105|6000":[211000,189900,50.69],"85|62|105|6000":[213200,213200,52.1],"90|62|105|6000":[225100,225100,55.26],"70|67|105|6000":[224100,100900,54.43],"75|67|105|6000":[225300,128400,55.19],"80|67|105|6000":[226000,158200,55.59],"85|67|105|6000":[226400,185700,56.34],"90|67|105|6000":[227000,213300,57.08],"75|72|105|6000":[237700,97400,59.97],"80|72|105|6000":[239100,124300,60.82],"85|72|105|6000":[240300,153800,61.27],"90|72|105|6000":[242000,181500,61.99],"80|77|105|6000":[249000,94600,65.4],"85|77|105|6000":[250800,120400,66.42],"90|77|105|6000":[253600,147100,67.3],"65|57|115|6000":[183200,126400,45.49],"70|57|115|6000":[183900,156300,45.88],"75|57|115|6000":[184600,184600,46.51],"80|57|115|6000":[195500,195500,49.83],"85|57|115|6000":[207000,207000,53.06],"90|57|115|6000":[218300,218300,56.31],"65|62|115|6000":[196600,96300,50.14],"70|62|115|6000":[198100,124800,50.74],"75|62|115|6000":[198700,155000,51.08],"80|62|115|6000":[199000,183100,51.74],"85|62|115|6000":[203800,203800,53.55],"90|62|115|6000":[215800,215800,56.7],"70|67|115|6000":[210400,94700,55.39],"75|67|115|6000":[211700,122800,56.05],"80|67|115|6000":[212600,151000,56.7],"85|67|115|6000":[213300,179200,57.35],"90|67|115|6000":[213800,207400,57.99],"75|72|115|6000":[222700,91300,60.91],"80|72|115|6000":[224400,118900,61.65],"85|72|115|6000":[225600,146700,62.36],"90|72|115|6000":[227800,175400,62.93],"80|77|115|6000":[233000,88500,66.34],"85|77|115|6000":[234900,115100,67.24],"90|77|115|6000":[237700,140300,68.35],"65|57|125|6000":[170600,121100,46.31],"70|57|125|6000":[171400,149100,46.99],"75|57|125|6000":[174000,174000,48.15],"80|57|125|6000":[185400,185400,51.39],"85|57|125|6000":[196900,196900,54.61],"90|57|125|6000":[208200,208200,57.87],"65|62|125|6000":[182900,91400,50.9],"70|62|125|6000":[184400,119900,51.5],"75|62|125|6000":[185200,146300,52.42],"80|62|125|6000":[185400,176100,52.82],"85|62|125|6000":[193200,193200,55.19],"90|62|125|6000":[205100,205100,58.35],"70|67|125|6000":[195400,87900,56.44],"75|67|125|6000":[197000,116200,57.07],"80|67|125|6000":[198100,144600,57.69],"85|67|125|6000":[198600,172800,58.33],"90|67|125|6000":[200700,198700,59.34],"75|72|125|6000":[206900,84800,61.91],"80|72|125|6000":[208600,112600,62.62],"85|72|125|6000":[209900,138600,63.61],"90|72|125|6000":[212200,167600,64.14],"80|77|125|6000":[215800,82000,67.35],"85|77|125|6000":[218000,106800,68.52],"90|77|125|6000":[220900,134800,69.2],"65|57|75|7000":[229200,155800,44.39],"70|57|75|7000":[228700,187500,45.2],"75|57|75|7000":[231500,220100,45.89],"80|57|75|7000":[235600,235600,48.84],"85|57|75|7000":[246600,246600,52.38],"90|57|75|7000":[257500,257500,55.94],"65|62|75|7000":[248000,121500,48.93],"70|62|75|7000":[248200,153900,49.64],"75|62|75|7000":[247900,188400,50.08],"80|62|75|7000":[247500,219800,50.93],"85|62|75|7000":[247600,247600,52.25],"90|62|75|7000":[259300,259300,55.7],"70|67|75|7000":[266900,120100,54.11],"75|67|75|7000":[267400,152400,54.84],"80|67|75|7000":[266900,184200,55.63],"85|67|75|7000":[266500,216200,56.4],"90|67|75|7000":[266200,247600,57.25],"75|72|75|7000":[284400,116600,59.58],"80|72|75|7000":[285400,148400,60.37],"85|72|75|7000":[285100,180100,61.18],"90|72|75|7000":[285100,211000,62.09],"80|77|75|7000":[300300,114100,64.91],"85|77|75|7000":[301300,144600,65.87],"90|77|75|7000":[301300,174800,66.88],"65|57|85|7000":[220900,152400,44.84],"70|57|85|7000":[220800,185500,45.46],"75|57|85|7000":[220100,215700,46.47],"80|57|85|7000":[230400,230400,49.52],"85|57|85|7000":[242000,242000,52.99],"90|57|85|7000":[253400,253400,56.48],"65|62|85|7000":[238400,116800,49.55],"70|62|85|7000":[239000,150600,50.08],"75|62|85|7000":[238900,184000,50.66],"80|62|85|7000":[240300,214500,51.63],"85|62|85|7000":[241700,241700,53.03],"90|62|85|7000":[253700,253700,56.44],"70|67|85|7000":[255900,115200,54.76],"75|67|85|7000":[256700,148900,55.3],"80|67|85|7000":[256800,179800,56.22],"85|67|85|7000":[257400,213600,56.75],"90|67|85|7000":[257000,244100,57.71],"75|72|85|7000":[272500,111700,60.22],"80|72|85|7000":[273600,145000,60.82],"85|72|85|7000":[274500,175700,61.76],"90|72|85|7000":[274100,208300,62.45],"80|77|85|7000":[286400,108800,65.61],"85|77|85|7000":[288100,138300,66.71],"90|77|85|7000":[288500,170200,67.49],"65|57|95|7000":[211400,148000,45.42],"70|57|95|7000":[211600,179900,46.2],"75|57|95|7000":[211600,211600,47.01],"80|57|95|7000":[223600,223600,50.42],"85|57|95|7000":[235500,235500,53.85],"90|57|95|7000":[247600,247600,57.25],"65|62|95|7000":[227500,111500,50.25],"70|62|95|7000":[228300,146100,50.67],"75|62|95|7000":[228700,178400,51.4],"80|62|95|7000":[228200,212200,51.93],"85|62|95|7000":[234200,234200,54.02],"90|62|95|7000":[246700,246700,57.37],"70|67|95|7000":[243900,109700,55.49],"75|67|95|7000":[244900,142100,56.2],"80|67|95|7000":[245300,174200,56.96],"85|67|95|7000":[246000,209100,57.34],"90|67|95|7000":[246300,241300,58.08],"75|72|95|7000":[259100,106200,60.95],"80|72|95|7000":[260500,138100,61.73],"85|72|95|7000":[261800,170200,62.49],"90|72|95|7000":[261700,201500,63.35],"80|77|95|7000":[271600,103200,66.35],"85|77|95|7000":[273700,134100,67.26],"90|77|95|7000":[274400,164600,68.23],"65|57|105|7000":[200600,142400,46.16],"70|57|105|7000":[200800,174700,46.89],"75|57|105|7000":[203200,203200,48.12],"80|57|105|7000":[215300,215300,51.52],"85|57|105|7000":[227600,227600,54.89],"90|57|105|7000":[239900,239900,58.27],"65|62|105|7000":[215200,107600,50.77],"70|62|105|7000":[216300,140600,51.4],"75|62|105|7000":[217000,173600,52.04],"80|62|105|7000":[216800,205900,52.76],"85|62|105|7000":[225400,225400,55.19],"90|62|105|7000":[237900,237900,58.53],"70|67|105|7000":[230300,103700,56.28],"75|67|105|7000":[231800,136800,56.9],"80|67|105|7000":[232400,169700,57.55],"85|67|105|7000":[233600,203300,58.11],"90|67|105|7000":[234800,232500,59.25],"75|72|105|7000":[244600,100300,61.73],"80|72|105|7000":[246300,133000,62.41],"85|72|105|7000":[247600,165900,63.06],"90|72|105|7000":[247900,195800,64.1],"80|77|105|7000":[255800,97200,67.14],"85|77|105|7000":[257900,126400,68.28],"90|77|105|7000":[258700,157800,69.13],"65|57|115|7000":[188500,135700,47.05],"70|57|115|7000":[188800,168000,47.78],"75|57|115|7000":[193500,193500,49.4],"80|57|115|7000":[205700,205700,52.79],"85|57|115|7000":[218100,218100,56.15],"90|57|115|7000":[230600,230600,59.5],"65|62|115|7000":[201800,100900,51.65],"70|62|115|7000":[203100,134000,52.28],"75|62|115|7000":[204000,165200,53.15],"80|62|115|7000":[204000,200000,53.54],"85|62|115|7000":[215000,215000,56.56],"90|62|115|7000":[227800,227800,59.87],"70|67|115|7000":[215800,99300,56.87],"75|67|115|7000":[217500,130500,57.74],"80|67|115|7000":[218300,163800,58.33],"85|67|115|7000":[219500,195400,59.15],"90|67|115|7000":[223200,223200,60.48],"75|72|115|7000":[228800,96100,62.29],"80|72|115|7000":[230700,126900,63.21],"85|72|115|7000":[232200,157900,64.11],"90|72|115|7000":[232700,190900,64.75],"80|77|115|7000":[238800,90700,68],"85|77|115|7000":[241000,120500,69.06],"90|77|115|7000":[242100,152500,69.83],"65|57|125|7000":[175000,127700,48.11],"70|57|125|7000":[175500,161500,48.64],"75|57|125|7000":[182400,182400,50.87],"80|57|125|7000":[194700,194700,54.25],"85|57|125|7000":[206900,206900,57.63],"90|57|125|7000":[219600,219600,60.95],"65|62|125|7000":[187200,93600,52.62],"70|62|125|7000":[188600,126300,53.29],"75|62|125|7000":[189600,159300,53.93],"80|62|125|7000":[190800,190800,54.76],"85|62|125|7000":[203400,203400,58.1],"90|62|125|7000":[216100,216100,61.42],"70|67|125|7000":[200100,92100,57.82],"75|67|125|7000":[201900,123200,58.7],"80|67|125|7000":[203100,156400,59.31],"85|67|125|7000":[203800,189600,59.92],"90|67|125|7000":[211000,211000,62.09],"75|72|125|7000":[212100,89100,63.21],"80|72|125|7000":[214000,119800,64.15],"85|72|125|7000":[215700,151000,65.03],"90|72|125|7000":[216300,181700,65.97],"80|77|125|7000":[220900,83900,68.9],"85|77|125|7000":[223300,113900,69.93],"90|77|125|7000":[224500,143600,71.01],"65|57|75|8000":[234900,164400,45.97],"70|57|75|8000":[234400,201600,46.67],"75|57|75|8000":[234400,234400,47.87],"80|57|75|8000":[246700,246700,51.45],"85|57|75|8000":[258500,258500,55.08],"90|57|75|8000":[270000,270000,58.75],"65|62|75|8000":[254000,127000,50.3],"70|62|75|8000":[254300,162800,51.16],"75|62|75|8000":[254200,200800,51.76],"80|62|75|8000":[256500,235500,52.74],"85|62|75|8000":[259500,259500,54.97],"90|62|75|8000":[271800,271800,58.54],"70|67|75|8000":[273300,123000,55.76],"75|67|75|8000":[273900,161600,56.3],"80|67|75|8000":[274100,197400,57.15],"85|67|75|8000":[274100,233000,58.03],"90|67|75|8000":[274100,268100,58.97],"75|72|75|8000":[291000,119300,61.19],"80|72|75|8000":[292200,157800,61.74],"85|72|75|8000":[292700,193200,62.64],"90|72|75|8000":[292900,228500,63.55],"80|77|75|8000":[307300,116800,66.48],"85|77|75|8000":[308300,151000,67.52],"90|77|75|8000":[309500,185700,68.51],"65|57|85|8000":[226100,160500,46.42],"70|57|85|8000":[225900,196500,47.26],"75|57|85|8000":[228300,228300,48.58],"80|57|85|8000":[240800,240800,52.13],"85|57|85|8000":[253300,253300,55.68],"90|57|85|8000":[265500,265500,59.27],"65|62|85|8000":[243800,121900,50.89],"70|62|85|8000":[244400,158800,51.62],"75|62|85|8000":[244700,195800,52.34],"80|62|85|8000":[244300,232100,53.14],"85|62|85|8000":[252900,252900,55.73],"90|62|85|8000":[265800,265800,59.24],"70|67|85|8000":[261800,117800,56.37],"75|67|85|8000":[262900,155100,57.05],"80|67|85|8000":[263500,192300,57.74],"85|67|85|8000":[263600,229300,58.46],"90|67|85|8000":[264600,262000,59.68],"75|72|85|8000":[278400,116900,61.47],"80|72|85|8000":[279800,151100,62.51],"85|72|85|8000":[280700,188100,63.23],"90|72|85|8000":[281400,225200,63.94],"80|77|85|8000":[292700,111200,67.13],"85|77|85|8000":[294600,147300,67.95],"90|77|85|8000":[296000,180600,69.1],"65|57|95|8000":[215800,155400,47.01],"70|57|95|8000":[216000,192300,47.74],"75|57|95|8000":[220500,220500,49.48],"80|57|95|8000":[233400,233400,52.99],"85|57|95|8000":[246200,246200,56.5],"90|57|95|8000":[258900,258900,60.03],"65|62|95|8000":[232000,116000,51.57],"70|62|95|8000":[233100,153900,52.19],"75|62|95|8000":[233800,189400,53.08],"80|62|95|8000":[233900,226900,53.74],"85|62|95|8000":[244600,244600,56.69],"90|62|95|8000":[257900,257900,60.15],"70|67|95|8000":[249000,114500,56.75],"75|67|95|8000":[250500,150300,57.6],"80|67|95|8000":[251200,188400,58.19],"85|67|95|8000":[251900,224200,59.05],"90|67|95|8000":[254900,254900,60.5],"75|72|95|8000":[264200,111000,62.15],"80|72|95|8000":[265900,146300,63.07],"85|72|95|8000":[267300,181700,63.97],"90|72|95|8000":[268200,219900,64.55],"80|77|95|8000":[277500,105400,67.8],"85|77|95|8000":[279500,139800,68.82],"90|77|95|8000":[281200,177200,69.49],"65|57|105|8000":[204600,149300,47.72],"70|57|105|8000":[204800,186400,48.43],"75|57|105|8000":[211400,211400,50.53],"80|57|105|8000":[224400,224400,54.03],"85|57|105|8000":[237500,237500,57.51],"90|57|105|8000":[250600,250600,61],"65|62|105|8000":[219200,109600,52.31],"70|62|105|8000":[220700,147900,52.88],"75|62|105|8000":[221500,183800,53.73],"80|62|105|8000":[222500,220300,54.5],"85|62|105|8000":[235000,235000,57.8],"90|62|105|8000":[248400,248400,61.25],"70|67|105|8000":[235000,108100,57.49],"75|67|105|8000":[236500,144300,58.3],"80|67|105|8000":[237900,180800,59.07],"85|67|105|8000":[238200,219200,59.63],"90|67|105|8000":[244400,244400,61.71],"75|72|105|8000":[249000,104600,62.89],"80|72|105|8000":[251100,140600,63.73],"85|72|105|8000":[252500,176800,64.54],"90|72|105|8000":[253700,213100,65.34],"80|77|105|8000":[260800,99100,68.53],"85|77|105|8000":[263200,134200,69.47],"90|77|105|8000":[265100,169600,70.37],"65|57|115|8000":[191600,141800,48.59],"70|57|115|8000":[192000,180500,49.11],"75|57|115|8000":[200900,200900,51.75],"80|57|115|8000":[214100,214100,55.22],"85|57|115|8000":[227100,227100,58.72],"90|57|115|8000":[240400,240400,62.18],"65|62|115|8000":[205200,102600,53.12],"70|62|115|8000":[206700,140600,53.73],"75|62|115|8000":[207800,176600,54.56],"80|62|115|8000":[210600,210600,55.62],"85|62|115|8000":[223900,223900,59.09],"90|62|115|8000":[237500,237500,62.51],"70|67|115|8000":[219800,101100,58.3],"75|67|115|8000":[221700,137400,59.1],"80|67|115|8000":[223100,174000,59.86],"85|67|115|8000":[223700,210300,60.66],"90|67|115|8000":[232800,232800,63.06],"75|72|115|8000":[232500,97600,63.7],"80|72|115|8000":[234800,133800,64.51],"85|72|115|8000":[236300,170100,65.31],"90|72|115|8000":[237700,204400,66.34],"80|77|115|8000":[243200,94900,69.02],"85|77|115|8000":[245700,127800,70.21],"90|77|115|8000":[247700,163500,71.08],"65|57|125|8000":[177600,135000,49.38],"70|57|125|8000":[178000,172700,50.01],"75|57|125|8000":[189100,189100,53.11],"80|57|125|8000":[202300,202300,56.59],"85|57|125|8000":[215200,215200,60.09],"90|57|125|8000":[228500,228500,63.55],"65|62|125|8000":[189900,96900,53.78],"70|62|125|8000":[191600,132200,54.7],"75|62|125|8000":[192500,171400,55.16],"80|62|125|8000":[198300,198300,57.05],"85|62|125|8000":[211500,211500,60.52],"90|62|125|8000":[225000,225000,63.96],"70|67|125|8000":[203400,95600,58.94],"75|67|125|8000":[205500,131500,59.78],"80|67|125|8000":[206900,167600,60.6],"85|67|125|8000":[207700,203500,61.45],"90|67|125|8000":[219700,219700,64.57],"75|72|125|8000":[215100,92500,64.29],"80|72|125|8000":[217400,126100,65.41],"85|72|125|8000":[219100,162200,66.23],"90|72|125|8000":[220500,198400,67.04],"80|77|125|8000":[224800,87700,69.85],"85|77|125|8000":[227300,120500,71.05],"90|77|125|8000":[229400,156000,71.94],"65|57|75|9000":[239400,172300,47.27],"70|57|75|9000":[238900,212700,48.12],"75|57|75|9000":[243100,243100,49.99],"80|57|75|9000":[256000,256000,53.66],"85|57|75|9000":[268600,268600,57.37],"90|57|75|9000":[280700,280700,61.12],"65|62|75|9000":[258800,129400,51.69],"70|62|75|9000":[259400,171200,52.39],"75|62|75|9000":[259400,212700,53.12],"80|62|75|9000":[261200,251000,54.18],"85|62|75|9000":[269600,269600,57.26],"90|62|75|9000":[282600,282600,60.93],"70|67|75|9000":[278200,128000,56.83],"75|67|75|9000":[279100,167400,57.78],"80|67|75|9000":[279200,209400,58.46],"85|67|75|9000":[279500,248700,59.41],"90|67|75|9000":[282000,282000,60.99],"75|72|75|9000":[296300,124500,62.19],"80|72|75|9000":[297400,163600,63.17],"85|72|75|9000":[298200,205700,63.84],"90|72|75|9000":[298400,244700,64.83],"80|77|75|9000":[312600,118800,67.78],"85|77|75|9000":[314000,160100,68.53],"90|77|75|9000":[315300,198600,69.57],"65|57|85|9000":[230100,167900,47.73],"70|57|85|9000":[230100,209400,48.46],"75|57|85|9000":[236300,236300,50.69],"80|57|85|9000":[249700,249700,54.31],"85|57|85|9000":[262800,262800,57.96],"90|57|85|9000":[275800,275800,61.63],"65|62|85|9000":[248000,124000,52.24],"70|62|85|9000":[248900,166800,52.84],"75|62|85|9000":[249500,207000,53.7],"80|62|85|9000":[249900,247400,54.55],"85|62|85|9000":[262300,262300,58.01],"90|62|85|9000":[276100,276100,61.59],"70|67|85|9000":[266200,122400,57.41],"75|67|85|9000":[267400,163100,58.22],"80|67|85|9000":[268100,203800,59.03],"85|67|85|9000":[268400,244300,59.87],"90|67|85|9000":[273900,273900,61.82],"75|72|85|9000":[283000,118900,62.77],"80|72|85|9000":[284600,159400,63.6],"85|72|85|9000":[285600,199900,64.43],"90|72|85|9000":[286500,240600,65.25],"80|77|85|9000":[297500,113000,68.37],"85|77|85|9000":[299700,152800,69.28],"90|77|85|9000":[301300,192800,70.16],"65|57|95|9000":[219300,162300,48.3],"70|57|95|9000":[219500,204100,49],"75|57|95|9000":[228100,228100,51.53],"80|57|95|9000":[241700,241700,55.13],"85|57|95|9000":[255200,255200,58.74],"90|57|95|9000":[268600,268600,62.37],"65|62|95|9000":[235800,117900,52.87],"70|62|95|9000":[237100,161200,53.42],"75|62|95|9000":[237900,202200,54.2],"80|62|95|9000":[239600,239600,55.35],"85|62|95|9000":[253600,253600,58.91],"90|62|95|9000":[267500,267500,62.48],"70|67|95|9000":[252800,116300,58.03],"75|67|95|9000":[254300,157700,58.78],"80|67|95|9000":[255600,199300,59.5],"85|67|95|9000":[256100,240700,60.24],"90|67|95|9000":[264400,264400,62.8],"75|72|95|9000":[268300,112700,63.41],"80|72|95|9000":[270300,154100,64.15],"85|72|95|9000":[271600,192800,65.16],"90|72|95|9000":[272600,234400,65.88],"80|77|95|9000":[281700,109900,68.69],"85|77|95|9000":[283900,147600,69.81],"90|77|95|9000":[285800,185700,70.9],"65|57|105|9000":[207300,155500,49],"70|57|105|9000":[207700,197300,49.7],"75|57|105|9000":[218300,218300,52.54],"80|57|105|9000":[232100,232100,56.12],"85|57|105|9000":[245800,245800,59.71],"90|57|105|9000":[259600,259600,63.29],"65|62|105|9000":[222500,113500,53.32],"70|62|105|9000":[223900,154500,54.1],"75|62|105|9000":[224800,195600,54.88],"80|62|105|9000":[229200,229200,56.42],"85|62|105|9000":[243300,243300,59.97],"90|62|105|9000":[257400,257400,63.52],"70|67|105|9000":[238300,109600,58.72],"75|67|105|9000":[240200,151300,59.43],"80|67|105|9000":[241600,193300,60.11],"85|67|105|9000":[241900,234700,60.85],"90|67|105|9000":[253300,253300,63.94],"75|72|105|9000":[252500,106100,64.08],"80|72|105|9000":[254700,147700,64.8],"85|72|105|9000":[256300,187100,65.75],"90|72|105|9000":[257600,226700,66.68],"80|77|105|9000":[264600,103200,69.38],"85|77|105|9000":[267300,141700,70.42],"90|77|105|9000":[269100,180300,71.45],"65|57|115|9000":[194100,149400,49.63],"70|57|115|9000":[195000,191100,50.34],"75|57|115|9000":[207100,207100,53.69],"80|57|115|9000":[221000,221000,57.26],"85|57|115|9000":[234800,234800,60.84],"90|57|115|9000":[248600,248600,64.42],"65|62|115|9000":[208000,106100,54.08],"70|62|115|9000":[209800,146800,54.9],"75|62|115|9000":[210600,189500,55.5],"80|62|115|9000":[217500,217500,57.62],"85|62|115|9000":[231500,231500,61.18],"90|62|115|9000":[245600,245600,64.73],"70|67|115|9000":[222400,104600,59.24],"75|67|115|9000":[224700,143800,60.21],"80|67|115|9000":[226200,185500,60.92],"85|67|115|9000":[227500,225200,61.83],"90|67|115|9000":[240700,240700,65.24],"75|72|115|9000":[235600,101300,64.58],"80|72|115|9000":[238000,140400,65.56],"85|72|115|9000":[239600,179700,66.51],"90|72|115|9000":[240900,221600,67.2],"80|77|115|9000":[246400,96100,70.11],"85|77|115|9000":[249000,134500,71.16],"90|77|115|9000":[251200,173300,72.17],"65|57|125|9000":[179600,141900,50.4],"70|57|125|9000":[181300,181300,51.35],"75|57|125|9000":[194600,194600,54.98],"80|57|125|9000":[208300,208300,58.57],"85|57|125|9000":[222000,222000,62.16],"90|57|125|9000":[235900,235900,65.73],"65|62|125|9000":[192200,100000,54.71],"70|62|125|9000":[194100,139800,55.62],"75|62|125|9000":[195200,181500,56.33],"80|62|125|9000":[204300,204300,58.98],"85|62|125|9000":[218200,218200,62.55],"90|62|125|9000":[232200,232200,66.11],"70|67|125|9000":[205600,96600,60.06],"75|67|125|9000":[207900,137200,60.88],"80|67|125|9000":[209400,178000,61.69],"85|67|125|9000":[212700,212700,63.12],"90|67|125|9000":[226800,226800,66.67],"75|72|125|9000":[217600,93600,65.37],"80|72|125|9000":[220100,132100,66.41],"85|72|125|9000":[221900,173100,67.19],"90|72|125|9000":[222800,211700,68.22],"80|77|125|9000":[227200,90900,70.65],"85|77|125|9000":[230200,126600,71.98],"90|77|125|9000":[232200,164900,73.03],"65|57|75|10000":[243200,180000,48.33],"70|57|75|10000":[244500,225700,49.1],"75|57|75|10000":[250500,250500,51.81],"80|57|75|10000":[264000,264000,55.56],"85|57|75|10000":[277400,277400,59.31],"90|57|75|10000":[290100,290100,63.14],"65|62|75|10000":[262900,131500,52.82],"70|62|75|10000":[263600,176600,53.65],"75|62|75|10000":[263900,224300,54.23],"80|62|75|10000":[264400,264400,55.52],"85|62|75|10000":[278300,278300,59.23],"90|62|75|10000":[292100,292100,62.95],"70|67|75|10000":[282200,129800,57.98],"75|67|75|10000":[283300,175600,58.74],"80|67|75|10000":[283700,221300,59.51],"85|67|75|10000":[283700,263800,60.57],"90|67|75|10000":[291400,291400,63.02],"75|72|75|10000":[300700,126300,63.31],"80|72|75|10000":[302100,172200,64.06],"85|72|75|10000":[302800,215000,65.09],"90|72|75|10000":[303100,260600,65.87],"80|77|75|10000":[316900,123600,68.56],"85|77|75|10000":[318500,165600,69.67],"90|77|75|10000":[319900,207900,70.75],"65|57|85|10000":[233400,175000,48.8],"70|57|85|10000":[233500,219500,49.68],"75|57|85|10000":[243300,243300,52.47],"80|57|85|10000":[257300,257300,56.18],"85|57|85|10000":[271000,271000,59.91],"90|57|85|10000":[284600,284600,63.65],"65|62|85|10000":[251600,128300,53.12],"70|62|85|10000":[252800,171900,54.08],"75|62|85|10000":[253200,217700,54.84],"80|62|85|10000":[256200,256200,56.28],"85|62|85|10000":[270500,270500,59.95],"90|62|85|10000":[284900,284900,63.62],"70|67|85|10000":[269700,124100,58.51],"75|67|85|10000":[271200,170800,59.19],"80|67|85|10000":[272200,215000,60.09],"85|67|85|10000":[272500,258900,61.03],"90|67|85|10000":[282800,282800,63.81],"75|72|85|10000":[287000,120500,63.84],"80|72|85|10000":[288600,164500,64.77],"85|72|85|10000":[289700,211500,65.42],"90|72|85|10000":[290700,255800,66.31],"80|77|85|10000":[301300,117500,69.12],"85|77|85|10000":[303700,161000,70.09],"90|77|85|10000":[305100,204400,71.07],"65|57|95|10000":[222200,168900,49.36],"70|57|95|10000":[222400,215800,50.02],"75|57|95|10000":[234500,234500,53.29],"80|57|95|10000":[248800,248800,56.96],"85|57|95|10000":[263000,263000,60.65],"90|57|95|10000":[276900,276900,64.36],"65|62|95|10000":[239000,121900,53.71],"70|62|95|10000":[240500,168300,54.42],"75|62|95|10000":[241400,212400,55.33],"80|62|95|10000":[246700,246700,57.16],"85|62|95|10000":[261400,261400,60.8],"90|62|95|10000":[275800,275800,64.46],"70|67|95|10000":[255800,120200,58.87],"75|67|95|10000":[257900,165100,59.71],"80|67|95|10000":[258800,209700,60.58],"85|67|95|10000":[259900,254700,61.42],"90|67|95|10000":[272600,272600,64.76],"75|72|95|10000":[272000,117000,64.17],"80|72|95|10000":[273800,158800,65.3],"85|72|95|10000":[275200,203600,66.15],"90|72|95|10000":[276300,248600,66.98],"80|77|95|10000":[284900,111100,69.71],"85|77|95|10000":[287700,155400,70.61],"90|77|95|10000":[289600,196900,71.77],"65|57|105|10000":[209800,161600,50.04],"70|57|105|10000":[211000,206700,50.86],"75|57|105|10000":[224200,224200,54.24],"80|57|105|10000":[238600,238600,57.91],"85|57|105|10000":[252900,252900,61.58],"90|57|105|10000":[267400,267400,65.24],"65|62|105|10000":[225300,114900,54.36],"70|62|105|10000":[226900,161100,55.08],"75|62|105|10000":[227600,207100,55.82],"80|62|105|10000":[235700,235700,58.18],"85|62|105|10000":[250300,250300,61.82],"90|62|105|10000":[265200,265200,65.44],"70|67|105|10000":[240700,113100,59.53],"75|67|105|10000":[242900,157900,60.38],"80|67|105|10000":[244100,202600,61.24],"85|67|105|10000":[246300,243800,62.43],"90|67|105|10000":[261000,261000,65.83],"75|72|105|10000":[255600,109900,64.82],"80|72|105|10000":[257800,154700,65.68],"85|72|105|10000":[259500,197200,66.74],"90|72|105|10000":[260800,242600,67.54],"80|77|105|10000":[267600,104400,70.33],"85|77|105|10000":[270300,148700,71.23],"90|77|105|10000":[272400,190700,72.34],"65|57|115|10000":[196200,155000,50.65],"70|57|115|10000":[198200,198200,51.65],"75|57|115|10000":[212500,212500,55.32],"80|57|115|10000":[226900,226900,58.99],"85|57|115|10000":[241100,241100,62.68],"90|57|115|10000":[255700,255700,66.32],"65|62|115|10000":[210300,109400,54.87],"70|62|115|10000":[211900,152600,55.87],"75|62|115|10000":[213000,200200,56.46],"80|62|115|10000":[223300,223300,59.32],"85|62|115|10000":[237800,237800,62.98],"90|62|115|10000":[252600,252600,66.61],"70|67|115|10000":[224600,105600,60.22],"75|67|115|10000":[227000,149800,61.13],"80|67|115|10000":[228400,196400,61.81],"85|67|115|10000":[232700,232700,63.45],"90|67|115|10000":[247700,247700,67.06],"75|72|115|10000":[238300,102500,65.51],"80|72|115|10000":[240600,146800,66.41],"85|72|115|10000":[242200,188900,67.51],"90|72|115|10000":[243400,233600,68.37],"80|77|115|10000":[249000,99600,70.78],"85|77|115|10000":[251900,141100,71.94],"90|77|115|10000":[254200,183000,73.06],"65|57|125|10000":[181900,147300,51.36],"70|57|125|10000":[185500,185500,52.82],"75|57|125|10000":[199300,199300,56.55],"80|57|125|10000":[213700,213700,60.21],"85|57|125|10000":[227900,227900,63.9],"90|57|125|10000":[242200,242200,67.57],"65|62|125|10000":[194100,100900,55.66],"70|62|125|10000":[196100,145100,56.56],"75|62|125|10000":[197100,191100,57.31],"80|62|125|10000":[209700,209700,60.58],"85|62|125|10000":[223900,223900,64.27],"90|62|125|10000":[238500,238500,67.92],"70|67|125|10000":[207300,99500,60.79],"75|67|125|10000":[210000,142800,61.78],"80|67|125|10000":[211300,188100,62.58],"85|67|125|10000":[218400,218400,64.78],"90|67|125|10000":[233000,233000,68.43],"75|72|125|10000":[219900,96700,66.05],"80|72|125|10000":[222200,140000,67.04],"85|72|125|10000":[224000,181500,68.19],"90|72|125|10000":[226300,224100,69.25],"80|77|125|10000":[229600,91800,71.5],"85|77|125|10000":[232700,132600,72.72],"90|77|125|10000":[234600,176000,73.7]},"heating":{"airflow":[6000,7000,8000,9000,10000],"oa":[-5,0,10,20,30,40,50,60],"capacity":{"6000":{"-5":60600,"0":78900,"10":95000,"20":122400,"30":147500,"40":180300,"50":216800,"60":256200},"7000":{"-5":62400,"0":81300,"10":97500,"20":126900,"30":149000,"40":184900,"50":221600,"60":256900},"8000":{"-5":63300,"0":83200,"10":99700,"20":128700,"30":150100,"40":186000,"50":222800,"60":258400},"9000":{"-5":64400,"0":85300,"10":101000,"20":130500,"30":151500,"40":187300,"50":224200,"60":260100},"10000":{"-5":66800,"0":87600,"10":102300,"20":132300,"30":152400,"40":188200,"50":225100,"60":261100}}}},"MV25C":{"tons":25,"axes":{"eatDb":[65,70,75,80,85,90],"eatWb":[57,62,67,72,77],"oaCooling":[75,85,95,105,115,125],"airflow":[6250,7500,8750,10000,11250,12000]},"cooling":{"65|57|75|6250":[256800,166900,40.27],"70|57|75|6250":[255900,197000,40.81],"75|57|75|6250":[254800,226700,41.41],"80|57|75|6250":[253700,253700,42.41],"85|57|75|6250":[263900,263900,45.9],"90|57|75|6250":[274100,274100,49.39],"65|62|75|6250":[277500,136000,44.85],"70|62|75|6250":[277400,166500,45.33],"75|62|75|6250":[276700,196500,45.89],"80|62|75|6250":[275900,226300,46.47],"85|62|75|6250":[274000,254800,47.25],"90|62|75|6250":[276100,276100,49.1],"70|67|75|6250":[297500,133900,50.16],"75|67|75|6250":[297300,163500,50.78],"80|67|75|6250":[297100,193100,51.39],"85|67|75|6250":[296100,222100,52.1],"90|67|75|6250":[295700,251300,52.77],"75|72|75|6250":[316000,129600,55.8],"80|72|75|6250":[316600,158300,56.55],"85|72|75|6250":[316700,186800,57.33],"90|72|75|6250":[317400,219000,57.56],"80|77|75|6250":[333500,123400,61.72],"85|77|75|6250":[333600,153400,62.27],"90|77|75|6250":[335700,181300,63.14],"65|57|85|6250":[248600,164000,40.7],"70|57|85|6250":[248000,193400,41.35],"75|57|85|6250":[247100,222400,42.05],"80|57|85|6250":[248500,248500,43.19],"85|57|85|6250":[259400,259400,46.57],"90|57|85|6250":[270000,270000,50],"65|62|85|6250":[267300,131000,45.59],"70|62|85|6250":[267500,160500,46.22],"75|62|85|6250":[267100,192300,46.51],"80|62|85|6250":[266900,221500,47.19],"85|62|85|6250":[265800,249900,47.98],"90|62|85|6250":[270400,270400,49.94],"70|67|85|6250":[285200,128400,50.98],"75|67|85|6250":[285600,157100,51.73],"80|67|85|6250":[286200,188900,52.01],"85|67|85|6250":[285500,217000,52.85],"90|67|85|6250":[285700,248500,53.19],"75|72|85|6250":[302400,124000,56.63],"80|72|85|6250":[302900,154500,57.11],"85|72|85|6250":[303200,181900,58.05],"90|72|85|6250":[304400,213100,58.43],"80|77|85|6250":[316700,117200,62.64],"85|77|85|6250":[317400,146000,63.37],"90|77|85|6250":[320300,176100,63.91],"65|57|95|6250":[237200,156600,41.8],"70|57|95|6250":[237100,187300,42.25],"75|57|95|6250":[236700,217800,42.73],"80|57|95|6250":[240700,240700,44.34],"85|57|95|6250":[251900,251900,47.68],"90|57|95|6250":[263200,263200,51.01],"65|62|95|6250":[254600,124700,46.53],"70|62|95|6250":[255300,155700,46.93],"75|62|95|6250":[255300,186300,47.4],"80|62|95|6250":[255400,217100,47.84],"85|62|95|6250":[254100,244000,48.85],"90|62|95|6250":[262300,262300,51.14],"70|67|95|6250":[271400,122100,51.91],"75|67|95|6250":[271900,152300,52.44],"80|67|95|6250":[272600,182600,52.95],"85|67|95|6250":[272200,212300,53.55],"90|67|95|6250":[273200,243100,53.99],"75|72|95|6250":[286300,117400,57.61],"80|72|95|6250":[287200,146500,58.3],"85|72|95|6250":[288200,175800,58.96],"90|72|95|6250":[289700,205700,59.53],"80|77|95|6250":[299300,110800,63.59],"85|77|95|6250":[300300,141100,64.1],"90|77|95|6250":[302900,169600,64.87],"65|57|105|6250":[223400,149700,42.82],"70|57|105|6250":[223300,180900,43.2],"75|57|105|6250":[222800,211700,43.64],"80|57|105|6250":[230400,230400,45.87],"85|57|105|6250":[241800,241800,49.18],"90|57|105|6250":[253400,253400,52.46],"65|62|105|6250":[239600,117400,47.61],"70|62|105|6250":[240200,148900,47.94],"75|62|105|6250":[240800,178200,48.6],"80|62|105|6250":[241100,209800,48.92],"85|62|105|6250":[240600,238200,49.71],"90|62|105|6250":[251400,251400,52.76],"70|67|105|6250":[255000,114700,53.01],"75|67|105|6250":[256000,143400,53.76],"80|67|105|6250":[256700,174500,54.15],"85|67|105|6250":[256500,205200,54.6],"90|67|105|6250":[257400,234200,55.3],"75|72|105|6250":[268800,110200,58.67],"80|72|105|6250":[269800,140300,59.21],"85|72|105|6250":[270700,167800,60.14],"90|72|105|6250":[272400,198800,60.55],"80|77|105|6250":[279900,103600,64.65],"85|77|105|6250":[281000,132100,65.43],"90|77|105|6250":[283800,161800,66.03],"65|57|115|6250":[206600,140500,44.19],"70|57|115|6250":[206500,171400,44.61],"75|57|115|6250":[206200,202100,45.06],"80|57|115|6250":[217000,217000,47.85],"85|57|115|6250":[228800,228800,51.1],"90|57|115|6250":[240700,240700,54.34],"65|62|115|6250":[221900,108700,48.9],"70|62|115|6250":[222500,140200,49.23],"75|62|115|6250":[222900,169400,49.9],"80|62|115|6250":[223200,200900,50.24],"85|62|115|6250":[225600,225600,51.58],"90|62|115|6250":[237800,237800,54.77],"70|67|115|6250":[236100,106200,54.27],"75|67|115|6250":[237000,135100,54.99],"80|67|115|6250":[237800,166500,55.33],"85|67|115|6250":[238000,195200,56.08],"90|67|115|6250":[238800,226800,56.4],"75|72|115|6250":[248800,102000,59.89],"80|72|115|6250":[250200,130100,60.73],"85|72|115|6250":[251100,160700,61.19],"90|72|115|6250":[252900,189600,61.91],"80|77|115|6250":[258500,98200,65.45],"85|77|115|6250":[259600,124600,66.54],"90|77|115|6250":[262400,154800,67.07],"65|57|125|6250":[186500,130600,45.65],"70|57|125|6250":[186900,160700,46.19],"75|57|125|6250":[188500,188500,47.07],"80|57|125|6250":[201200,201200,50.19],"85|57|125|6250":[213200,213200,53.41],"90|57|125|6250":[225300,225300,56.62],"65|62|125|6250":[201000,100500,50.11],"70|62|125|6250":[201900,129200,50.86],"75|62|125|6250":[202400,159900,51.31],"80|62|125|6250":[202500,190400,51.79],"85|62|125|6250":[209500,209500,53.96],"90|62|125|6250":[221900,221900,57.13],"70|67|125|6250":[214700,96600,55.69],"75|67|125|6250":[215300,127000,56.19],"80|67|125|6250":[216500,155900,56.9],"85|67|125|6250":[216900,186500,57.37],"90|67|125|6250":[218400,216200,57.97],"75|72|125|6250":[226700,92900,61.24],"80|72|125|6250":[228000,123100,61.76],"85|72|125|6250":[228900,151100,62.61],"90|72|125|6250":[230700,179900,63.35],"80|77|125|6250":[235300,89400,66.76],"85|77|125|6250":[236300,115800,67.84],"90|77|125|6250":[239100,145900,68.39],"65|57|75|7500":[267000,178900,42.91],"70|57|75|7500":[266400,215800,43.36],"75|57|75|7500":[265000,249100,44.25],"80|57|75|7500":[270600,270600,46.59],"85|57|75|7500":[282100,282100,50.17],"90|57|75|7500":[294200,294200,53.68],"65|62|75|7500":[288200,141200,47.57],"70|62|75|7500":[288500,178900,47.91],"75|62|75|7500":[287600,212800,48.73],"80|62|75|7500":[286300,246200,49.6],"85|62|75|7500":[284900,279200,50.53],"90|62|75|7500":[296300,296300,53.42],"70|67|75|7500":[308800,138900,52.85],"75|67|75|7500":[308600,172800,53.67],"80|67|75|7500":[308000,209400,54.15],"85|67|75|7500":[307100,242600,55.05],"90|67|75|7500":[307300,276600,55.85],"75|72|75|7500":[327400,134200,58.43],"80|72|75|7500":[327800,170500,58.95],"85|72|75|7500":[328300,203500,59.88],"90|72|75|7500":[328800,240000,60.37],"80|77|75|7500":[344000,127300,64.28],"85|77|75|7500":[344800,162100,64.99],"90|77|75|7500":[346700,197600,65.6],"65|57|85|7500":[257800,175300,43.36],"70|57|85|7500":[257700,211300,43.91],"75|57|85|7500":[256500,246200,44.6],"80|57|85|7500":[264800,264800,47.31],"85|57|85|7500":[276600,276600,50.85],"90|57|85|7500":[288800,288800,54.35],"65|62|85|7500":[277000,135700,48.25],"70|62|85|7500":[277300,171900,48.78],"75|62|85|7500":[276700,207600,49.37],"80|62|85|7500":[276000,242900,50.01],"85|62|85|7500":[276400,273600,51.22],"90|62|85|7500":[289300,289300,54.28],"70|67|85|7500":[295300,132900,53.59],"75|67|85|7500":[295600,168500,54.2],"80|67|85|7500":[295800,204100,54.8],"85|67|85|7500":[295200,239100,55.48],"90|67|85|7500":[295400,271700,56.46],"75|72|85|7500":[312400,128100,59.19],"80|72|85|7500":[313100,162800,59.9],"85|72|85|7500":[313200,197300,60.64],"90|72|85|7500":[314300,232600,61.28],"80|77|85|7500":[325800,123800,64.72],"85|77|85|7500":[327400,157100,65.6],"90|77|85|7500":[330000,191400,66.37],"65|57|95|7500":[245500,169400,44.09],"70|57|95|7500":[245600,203900,44.83],"75|57|95|7500":[245100,240200,45.35],"80|57|95|7500":[255700,255700,48.43],"85|57|95|7500":[268100,268100,51.9],"90|57|95|7500":[281400,281400,55.26],"65|62|95|7500":[262900,128800,49.1],"70|62|95|7500":[263600,166100,49.49],"75|62|95|7500":[263800,200500,50.25],"80|62|95|7500":[263400,237000,50.74],"85|62|95|7500":[266200,266200,52.14],"90|62|95|7500":[280500,280500,55.37],"70|67|95|7500":[280200,126100,54.43],"75|67|95|7500":[280900,162900,54.89],"80|67|95|7500":[281000,196700,55.72],"85|67|95|7500":[280900,233100,56.22],"90|67|95|7500":[281500,267500,56.98],"75|72|95|7500":[295200,121000,60.06],"80|72|95|7500":[296100,156900,60.63],"85|72|95|7500":[297000,190100,61.53],"90|72|95|7500":[298300,226700,62.01],"80|77|95|7500":[307200,116700,65.59],"85|77|95|7500":[308800,148200,66.7],"90|77|95|7500":[311100,183600,67.33],"65|57|105|7500":[230700,161500,45.06],"70|57|105|7500":[231000,196400,45.75],"75|57|105|7500":[231400,231400,46.43],"80|57|105|7500":[244300,244300,49.84],"85|57|105|7500":[256800,256800,53.3],"90|57|105|7500":[270100,270100,56.65],"65|62|105|7500":[247000,121000,50.06],"70|62|105|7500":[247700,158500,50.43],"75|62|105|7500":[248000,193400,51.12],"80|62|105|7500":[248000,228100,51.84],"85|62|105|7500":[253700,253700,53.68],"90|62|105|7500":[267900,267900,56.93],"70|67|105|7500":[262500,118100,55.42],"75|67|105|7500":[263700,153000,56.11],"80|67|105|7500":[264100,190100,56.53],"85|67|105|7500":[264300,224700,57.26],"90|67|105|7500":[265000,259700,57.94],"75|72|105|7500":[276400,113300,61.01],"80|72|105|7500":[277300,149800,61.51],"85|72|105|7500":[278300,183700,62.32],"90|72|105|7500":[279600,218100,63.07],"80|77|105|7500":[286600,108900,66.56],"85|77|105|7500":[288400,141300,67.56],"90|77|105|7500":[290800,174500,68.46],"65|57|115|7500":[212900,151200,46.33],"70|57|115|7500":[213000,187400,46.86],"75|57|115|7500":[216600,216600,48.26],"80|57|115|7500":[229800,229800,51.63],"85|57|115|7500":[242700,242700,55.04],"90|57|115|7500":[256000,256000,58.4],"65|62|115|7500":[228000,114000,50.93],"70|62|115|7500":[228900,148800,51.63],"75|62|115|7500":[228900,185400,52.11],"80|62|115|7500":[229300,220100,52.83],"85|62|115|7500":[238900,238900,55.51],"90|62|115|7500":[253100,253100,58.75],"70|67|115|7500":[243000,111800,56.2],"75|67|115|7500":[243800,146300,56.94],"80|67|115|7500":[244300,180800,57.68],"85|67|115|7500":[244600,215200,58.43],"90|67|115|7500":[247200,247200,59.48],"75|72|115|7500":[255100,107100,61.78],"80|72|115|7500":[256400,141000,62.59],"85|72|115|7500":[257200,174900,63.41],"90|72|115|7500":[259300,210000,64.07],"80|77|115|7500":[264200,100400,67.6],"85|77|115|7500":[266100,133000,68.58],"90|77|115|7500":[268300,166400,69.46],"65|57|125|7500":[191700,139900,47.73],"70|57|125|7500":[192100,176700,48.19],"75|57|125|7500":[199400,199400,50.38],"80|57|125|7500":[212700,212700,53.74],"85|57|125|7500":[225600,225600,57.15],"90|57|125|7500":[239400,239400,60.44],"65|62|125|7500":[206300,103100,52.27],"70|62|125|7500":[207100,138800,52.86],"75|62|125|7500":[207700,174400,53.47],"80|62|125|7500":[208300,208300,54.28],"85|62|125|7500":[221400,221400,57.67],"90|62|125|7500":[235700,235700,60.9],"70|67|125|7500":[220600,101500,57.47],"75|67|125|7500":[221400,135100,58.32],"80|67|125|7500":[222000,170900,58.9],"85|67|125|7500":[222400,204600,59.74],"90|67|125|7500":[229300,229300,61.69],"75|72|125|7500":[231800,97400,62.98],"80|72|125|7500":[232800,130400,63.9],"85|72|125|7500":[233800,163700,64.79],"90|72|125|7500":[235400,200100,65.3],"80|77|125|7500":[240400,91300,68.73],"85|77|125|7500":[241800,123300,69.78],"90|77|125|7500":[244100,158700,70.41],"65|57|75|8750":[275300,190000,44.89],"70|57|75|8750":[274400,230500,45.61],"75|57|75|8750":[273600,268200,46.62],"80|57|75|8750":[284800,284800,49.86],"85|57|75|8750":[297500,297500,53.52],"90|57|75|8750":[309900,309900,57.21],"65|62|75|8750":[296600,145300,49.62],"70|62|75|8750":[296700,186900,50.22],"75|62|75|8750":[296400,228200,50.85],"80|62|75|8750":[295000,268400,51.6],"85|62|75|8750":[298700,298700,53.39],"90|62|75|8750":[312000,312000,56.98],"70|67|75|8750":[317800,143000,54.87],"75|67|75|8750":[318300,184600,55.47],"80|67|75|8750":[317500,225400,56.15],"85|67|75|8750":[317300,263400,57.13],"90|67|75|8750":[316900,304200,57.81],"75|72|75|8750":[337000,138200,60.38],"80|72|75|8750":[337300,178800,61.08],"85|72|75|8750":[338900,220300,61.69],"90|72|75|8750":[336700,259300,62.56],"80|77|75|8750":[354000,134500,65.77],"85|77|75|8750":[356500,174700,66.51],"90|77|75|8750":[354600,209200,67.86],"65|57|85|8750":[265000,185500,45.37],"70|57|85|8750":[264800,225100,46.18],"75|57|85|8750":[264600,264600,47],"80|57|85|8750":[277900,277900,50.59],"85|57|85|8750":[290900,290900,54.22],"90|57|85|8750":[303600,303600,57.87],"65|62|85|8750":[284600,142300,49.94],"70|62|85|8750":[284900,182300,50.71],"75|62|85|8750":[284400,221800,51.53],"80|62|85|8750":[284000,264100,52.05],"85|62|85|8750":[290400,290400,54.27],"90|62|85|8750":[303900,303900,57.84],"70|67|85|8750":[303900,136700,55.53],"75|67|85|8750":[304100,179400,56.02],"80|67|85|8750":[304400,219200,56.8],"85|67|85|8750":[304500,258800,57.61],"90|67|85|8750":[304100,298000,58.47],"75|72|85|8750":[320500,131400,61.1],"80|72|85|8750":[321500,173600,61.63],"85|72|85|8750":[323000,213100,62.45],"90|72|85|8750":[321100,250500,63.49],"80|77|85|8750":[334300,127000,66.56],"85|77|85|8750":[337600,165400,67.5],"90|77|85|8750":[336700,205400,68.26],"65|57|95|8750":[252200,179100,46.05],"70|57|95|8750":[251900,219200,46.8],"75|57|95|8750":[254800,254800,48.04],"80|57|95|8750":[268000,268000,51.64],"85|57|95|8750":[281500,281500,55.21],"90|57|95|8750":[294800,294800,58.8],"65|62|95|8750":[269900,134900,50.72],"70|62|95|8750":[270300,175700,51.41],"75|62|95|8750":[270800,216700,52.07],"80|62|95|8750":[270200,256700,52.84],"85|62|95|8750":[279700,279700,55.4],"90|62|95|8750":[293600,293600,58.93],"70|67|95|8750":[287200,132100,56.02],"75|67|95|8750":[288500,170200,56.99],"80|67|95|8750":[288300,210500,57.72],"85|67|95|8750":[289000,251500,58.39],"90|67|95|8750":[290100,290100,59.3],"75|72|95|8750":[302600,127100,61.55],"80|72|95|8750":[303300,166800,62.35],"85|72|95|8750":[305700,204800,63.33],"90|72|95|8750":[304200,243400,64.24],"80|77|95|8750":[314300,119400,67.37],"85|77|95|8750":[318100,159000,68.17],"90|77|95|8750":[316600,196300,69.23],"65|57|105|8750":[236800,170500,46.96],"70|57|105|8750":[236400,210400,47.74],"75|57|105|8750":[242200,242200,49.37],"80|57|105|8750":[255800,255800,52.93],"85|57|105|8750":[269300,269300,56.5],"90|57|105|8750":[282500,282500,60.11],"65|62|105|8750":[252900,126500,51.61],"70|62|105|8750":[253600,167400,52.29],"75|62|105|8750":[254300,208500,52.94],"80|62|105|8750":[254400,249300,53.62],"85|62|105|8750":[266400,266400,56.81],"90|62|105|8750":[280200,280200,60.35],"70|67|105|8750":[269200,123800,56.9],"75|67|105|8750":[270100,164800,57.56],"80|67|105|8750":[270600,203000,58.52],"85|67|105|8750":[271200,244100,59.17],"90|67|105|8750":[275700,275700,60.83],"75|72|105|8750":[282400,118600,62.45],"80|72|105|8750":[284000,159000,63.17],"85|72|105|8750":[285900,197300,64.12],"90|72|105|8750":[284800,236400,64.98],"80|77|105|8750":[293200,111400,68.21],"85|77|105|8750":[296500,151200,69],"90|77|105|8750":[295700,189200,69.98],"65|57|115|8750":[217900,161300,47.93],"70|57|115|8750":[217800,202600,48.56],"75|57|115|8750":[226600,226600,51.02],"80|57|115|8750":[240300,240300,54.57],"85|57|115|8750":[253900,253900,58.13],"90|57|115|8750":[267500,267500,61.69],"65|62|115|8750":[232900,116500,52.67],"70|62|115|8750":[234300,159300,53.14],"75|62|115|8750":[234800,199600,53.88],"80|62|115|8750":[236200,236200,55.01],"85|62|115|8750":[250400,250400,58.5],"90|62|115|8750":[264300,264300,62.03],"70|67|115|8750":[248600,114400,57.89],"75|67|115|8750":[249500,154700,58.63],"80|67|115|8750":[249800,194900,59.38],"85|67|115|8750":[250500,235500,60.08],"90|67|115|8750":[258900,258900,62.6],"75|72|115|8750":[260800,109500,63.41],"80|72|115|8750":[262100,149400,64.19],"85|72|115|8750":[264300,190300,64.86],"90|72|115|8750":[262900,226100,66.07],"80|77|115|8750":[269900,105200,68.87],"85|77|115|8750":[273000,141900,69.98],"90|77|115|8750":[272000,179500,71.01],"65|57|125|8750":[195800,148800,49.25],"70|57|125|8750":[195900,190000,49.89],"75|57|125|8750":[208300,208300,52.96],"80|57|125|8750":[222100,222100,56.5],"85|57|125|8750":[235900,235900,60.04],"90|57|125|8750":[249500,249500,63.6],"65|62|125|8750":[211000,107600,53.61],"70|62|125|8750":[211900,148300,54.31],"75|62|125|8750":[212500,187000,55.21],"80|62|125|8750":[217600,217600,56.97],"85|62|125|8750":[231900,231900,60.46],"90|62|125|8750":[245500,245500,64.02],"70|67|125|8750":[225300,105900,58.79],"75|67|125|8750":[226400,144900,59.67],"80|67|125|8750":[226700,183600,60.57],"85|67|125|8750":[227300,222800,61.42],"90|67|125|8750":[239800,239800,64.62],"75|72|125|8750":[237000,101900,64.22],"80|72|125|8750":[238000,140400,65.14],"85|72|125|8750":[239800,179900,65.96],"90|72|125|8750":[238700,217300,67.01],"80|77|125|8750":[245300,95700,69.87],"85|77|125|8750":[248000,133900,70.83],"90|77|125|8750":[247000,170400,71.97],"65|57|75|10000":[281500,199900,46.49],"70|57|75|10000":[280500,244100,47.4],"75|57|75|10000":[283000,283000,48.8],"80|57|75|10000":[296800,296800,52.52],"85|57|75|10000":[310400,310400,56.26],"90|57|75|10000":[323600,323600,60.04],"65|62|75|10000":[303300,151700,50.95],"70|62|75|10000":[303400,197200,51.74],"75|62|75|10000":[303300,242600,52.54],"80|62|75|10000":[302200,287100,53.42],"85|62|75|10000":[311900,311900,56.12],"90|62|75|10000":[325600,325600,59.85],"70|67|75|10000":[324100,149100,56.19],"75|67|75|10000":[324700,194800,56.96],"80|67|75|10000":[324100,239900,57.79],"85|67|75|10000":[324800,285800,58.54],"90|67|75|10000":[324800,324800,59.93],"75|72|75|10000":[343900,144400,61.63],"80|72|75|10000":[344700,189600,62.44],"85|72|75|10000":[345400,234800,63.26],"90|72|75|10000":[345500,276400,64.41],"80|77|75|10000":[361400,137300,67.29],"85|77|75|10000":[362700,181300,68.21],"90|77|75|10000":[363500,225400,69.13],"65|57|85|10000":[270300,194600,46.98],"70|57|85|10000":[270200,240500,47.73],"75|57|85|10000":[274800,274800,49.56],"80|57|85|10000":[289000,289000,53.24],"85|57|85|10000":[302700,302700,56.97],"90|57|85|10000":[316200,316200,60.72],"65|62|85|10000":[290000,145000,51.57],"70|62|85|10000":[290800,191900,52.23],"75|62|85|10000":[290700,238400,52.93],"80|62|85|10000":[290600,281900,53.9],"85|62|85|10000":[302700,302700,56.97],"90|62|85|10000":[316400,316400,60.7],"70|67|85|10000":[309100,142200,56.83],"75|67|85|10000":[309700,185800,57.8],"80|67|85|10000":[310100,232600,58.46],"85|67|85|10000":[311200,277000,59.35],"90|67|85|10000":[314200,314200,60.91],"75|72|85|10000":[326500,137100,62.31],"80|72|85|10000":[328200,180500,63.29],"85|72|85|10000":[328500,226700,64.01],"90|72|85|10000":[329000,269800,65.02],"80|77|85|10000":[341500,129800,67.98],"85|77|85|10000":[343100,175000,68.8],"90|77|85|10000":[344700,217100,69.9],"65|57|95|10000":[256900,187500,47.64],"70|57|95|10000":[256800,233700,48.36],"75|57|95|10000":[264100,264100,50.55],"80|57|95|10000":[277900,277900,54.27],"85|57|95|10000":[292600,292600,57.91],"90|57|95|10000":[306200,306200,61.65],"65|62|95|10000":[275000,137500,52.27],"70|62|95|10000":[275400,184500,52.92],"75|62|95|10000":[276300,229400,53.76],"80|62|95|10000":[276600,273800,54.65],"85|62|95|10000":[291200,291200,58.04],"90|62|95|10000":[305000,305000,61.76],"70|67|95|10000":[292100,134400,57.56],"75|67|95|10000":[293300,178900,58.44],"80|67|95|10000":[293300,225800,59.09],"85|67|95|10000":[295400,271700,59.84],"90|67|95|10000":[301400,301400,62.09],"75|72|95|10000":[308000,129400,63.02],"80|72|95|10000":[309200,173100,63.97],"85|72|95|10000":[310400,220400,64.59],"90|72|95|10000":[311000,264400,65.52],"80|77|95|10000":[320400,125000,68.43],"85|77|95|10000":[322800,167900,69.45],"90|77|95|10000":[324100,210700,70.49],"65|57|105|10000":[240600,178100,48.51],"70|57|105|10000":[240700,226200,49.06],"75|57|105|10000":[250700,250700,51.79],"80|57|105|10000":[265100,265100,55.45],"85|57|105|10000":[279300,279300,59.14],"90|57|105|10000":[293100,293100,62.86],"65|62|105|10000":[257200,131200,52.85],"70|62|105|10000":[258400,175700,53.73],"75|62|105|10000":[258500,222300,54.42],"80|62|105|10000":[261800,261800,55.76],"85|62|105|10000":[276800,276800,59.37],"90|62|105|10000":[290700,290700,63.08],"70|67|105|10000":[273400,125800,58.35],"75|67|105|10000":[274100,172700,59.01],"80|67|105|10000":[274900,217100,59.9],"85|67|105|10000":[276300,262500,60.69],"90|67|105|10000":[286100,286100,63.51],"75|72|105|10000":[287200,120600,63.83],"80|72|105|10000":[289000,164700,64.75],"85|72|105|10000":[290000,211700,65.4],"90|72|105|10000":[290700,255900,66.31],"80|77|105|10000":[298500,116400,69.22],"85|77|105|10000":[300600,159300,70.25],"90|77|105|10000":[302100,202400,71.26],"65|57|115|10000":[220900,167900,49.45],"70|57|115|10000":[221400,214700,50.12],"75|57|115|10000":[234400,234400,53.3],"80|57|115|10000":[248700,248700,56.97],"85|57|115|10000":[263100,263100,60.64],"90|57|115|10000":[277200,277200,64.33],"65|62|115|10000":[237000,120900,53.81],"70|62|115|10000":[238300,166800,54.56],"75|62|115|10000":[238600,212400,55.33],"80|62|115|10000":[244800,244800,57.33],"85|62|115|10000":[260000,260000,60.93],"90|62|115|10000":[273800,273800,64.65],"70|67|115|10000":[251600,118300,59.05],"75|67|115|10000":[252700,161800,60.02],"80|67|115|10000":[253600,207900,60.75],"85|67|115|10000":[255500,253000,61.57],"90|67|115|10000":[268500,268500,65.14],"75|72|115|10000":[265000,114000,64.44],"80|72|115|10000":[266300,157100,65.45],"85|72|115|10000":[267200,200400,66.44],"90|72|115|10000":[267900,246500,67.18],"80|77|115|10000":[275300,107400,70.06],"85|77|115|10000":[276500,149300,71.18],"90|77|115|10000":[278000,191800,72.24],"65|57|125|10000":[198900,157100,50.45],"70|57|125|10000":[200500,200500,51.44],"75|57|125|10000":[215200,215200,55.07],"80|57|125|10000":[229700,229700,58.73],"85|57|125|10000":[244100,244100,62.4],"90|57|125|10000":[258100,258100,66.1],"65|62|125|10000":[214400,111500,54.68],"70|62|125|10000":[215300,155000,55.65],"75|62|125|10000":[215200,202300,56.27],"80|62|125|10000":[225400,225400,59.13],"85|62|125|10000":[240300,240300,62.75],"90|62|125|10000":[254100,254100,66.47],"70|67|125|10000":[227900,107100,60.08],"75|67|125|10000":[229100,151200,61],"80|67|125|10000":[229600,197500,61.71],"85|67|125|10000":[234500,234500,63.29],"90|67|125|10000":[248200,248200,67.02],"75|72|125|10000":[240200,103300,65.44],"80|72|125|10000":[241500,147300,66.36],"85|72|125|10000":[242400,191500,67.27],"90|72|125|10000":[242900,233200,68.41],"80|77|125|10000":[249200,99700,70.77],"85|77|125|10000":[250700,140400,72],"90|77|125|10000":[252100,184000,72.96],"65|57|75|11250":[286500,209200,47.78],"70|57|75|11250":[285700,260000,48.6],"75|57|75|11250":[292100,292100,50.96],"80|57|75|11250":[306800,306800,54.75],"85|57|75|11250":[321900,321900,58.51],"90|57|75|11250":[335200,335200,62.41],"65|62|75|11250":[308700,154300,52.3],"70|62|75|11250":[308800,206900,52.97],"75|62|75|11250":[309100,256500,53.89],"80|62|75|11250":[308200,305100,54.89],"85|62|75|11250":[322500,322500,58.46],"90|62|75|11250":[337400,337400,62.23],"70|67|75|11250":[329500,151500,57.53],"75|67|75|11250":[330400,201600,58.41],"80|67|75|11250":[330000,250800,59.36],"85|67|75|11250":[329800,303400,60.03],"90|67|75|11250":[336700,336700,62.29],"75|72|75|11250":[349700,146900,62.91],"80|72|75|11250":[349900,195900,63.88],"85|72|75|11250":[351300,245900,64.76],"90|72|75|11250":[351400,295200,65.7],"80|77|75|11250":[368300,140000,68.48],"85|77|75|11250":[368600,191700,69.22],"90|77|75|11250":[369500,240200,70.23],"65|57|85|11250":[274500,203100,48.28],"70|57|85|11250":[274700,252700,49.2],"75|57|85|11250":[283300,283300,51.68],"80|57|85|11250":[298200,298200,55.46],"85|57|85|11250":[313000,313000,59.24],"90|57|85|11250":[327200,327200,63.07],"65|62|85|11250":[294400,147200,52.88],"70|62|85|11250":[295700,201100,53.45],"75|62|85|11250":[295700,251300,54.32],"80|62|85|11250":[296700,296700,55.58],"85|62|85|11250":[312100,312100,59.31],"90|62|85|11250":[327500,327500,63.05],"70|67|85|11250":[313900,144400,58.12],"75|67|85|11250":[314800,195200,58.93],"80|67|85|11250":[315100,245800,59.77],"85|67|85|11250":[315300,296400,60.6],"90|67|85|11250":[325200,325200,63.23],"75|72|85|11250":[331400,139200,63.54],"80|72|85|11250":[332600,189600,64.4],"85|72|85|11250":[333600,240200,65.23],"90|72|85|11250":[334100,290700,66.07],"80|77|85|11250":[347700,135600,68.84],"85|77|85|11250":[348200,181100,70.09],"90|77|85|11250":[350000,231000,70.99],"65|57|95|11250":[260600,195400,48.92],"70|57|95|11250":[260500,247500,49.63],"75|57|95|11250":[271900,271900,52.62],"80|57|95|11250":[286700,286700,56.4],"85|57|95|11250":[302100,302100,60.14],"90|57|95|11250":[316000,316000,63.99],"65|62|95|11250":[278800,142200,53.3],"70|62|95|11250":[279900,193100,54.11],"75|62|95|11250":[280500,244000,54.92],"80|62|95|11250":[284400,284400,56.59],"85|62|95|11250":[299800,299800,60.33],"90|62|95|11250":[314600,314600,64.11],"70|67|95|11250":[296100,139200,58.54],"75|67|95|11250":[297600,187500,59.57],"80|67|95|11250":[297900,238300,60.39],"85|67|95|11250":[298900,289900,61.14],"90|67|95|11250":[311000,311000,64.4],"75|72|95|11250":[312500,134400,63.94],"80|72|95|11250":[313000,181500,65.06],"85|72|95|11250":[314700,232900,65.83],"90|72|95|11250":[315500,280800,66.89],"80|77|95|11250":[325800,127100,69.54],"85|77|95|11250":[327400,176800,70.45],"90|77|95|11250":[328500,223400,71.61],"65|57|105|11250":[244100,187900,49.53],"70|57|105|11250":[244200,239300,50.3],"75|57|105|11250":[257800,257800,53.78],"80|57|105|11250":[272900,272900,57.54],"85|57|105|11250":[288000,288000,61.3],"90|57|105|11250":[302100,302100,65.14],"65|62|105|11250":[260600,132900,54.06],"70|62|105|11250":[262200,183500,54.9],"75|62|105|11250":[262400,236200,55.56],"80|62|105|11250":[269300,269300,57.84],"85|62|105|11250":[284600,284600,61.58],"90|62|105|11250":[299600,299600,65.34],"70|67|105|11250":[277000,130200,59.28],"75|67|105|11250":[278200,180800,60.12],"80|67|105|11250":[278800,231400,60.95],"85|67|105|11250":[280100,277300,62.18],"90|67|105|11250":[294800,294800,65.74],"75|72|105|11250":[291100,125200,64.7],"80|72|105|11250":[292400,172500,65.8],"85|72|105|11250":[293800,223300,66.62],"90|72|105|11250":[294200,273600,67.48],"80|77|105|11250":[303500,118400,70.26],"85|77|105|11250":[304600,167500,71.21],"90|77|105|11250":[305700,214000,72.39],"65|57|115|11250":[224100,177000,50.43],"70|57|115|11250":[225500,225500,51.44],"75|57|115|11250":[240700,240700,55.19],"80|57|115|11250":[255700,255700,58.95],"85|57|115|11250":[271000,271000,62.7],"90|57|115|11250":[285100,285100,66.53],"65|62|115|11250":[239800,124700,54.74],"70|62|115|11250":[241300,173800,55.7],"75|62|115|11250":[241400,226900,56.33],"80|62|115|11250":[251700,251700,59.28],"85|62|115|11250":[267000,267000,63.02],"90|62|115|11250":[281700,281700,66.81],"70|67|115|11250":[254900,119800,60.14],"75|67|115|11250":[256400,171800,60.86],"80|67|115|11250":[256800,220900,61.82],"85|67|115|11250":[261400,261400,63.49],"90|67|115|11250":[276200,276200,67.27],"75|72|115|11250":[268500,118100,65.28],"80|72|115|11250":[269300,164300,66.48],"85|72|115|11250":[270700,213800,67.4],"90|72|115|11250":[271300,263200,68.34],"80|77|115|11250":[279100,111600,70.81],"85|77|115|11250":[279800,156700,72.1],"90|77|115|11250":[280600,204800,73.14],"65|57|125|11250":[201300,165100,51.41],"70|57|125|11250":[205900,205900,53.05],"75|57|125|11250":[220900,220900,56.82],"80|57|125|11250":[235900,235900,60.58],"85|57|125|11250":[251100,251100,64.33],"90|57|125|11250":[265200,265200,68.17],"65|62|125|11250":[216800,114900,55.54],"70|62|125|11250":[217700,163300,56.56],"75|62|125|11250":[217700,213400,57.44],"80|62|125|11250":[231600,231600,60.94],"85|62|125|11250":[246500,246500,64.71],"90|62|125|11250":[261200,261200,68.5],"70|67|125|11250":[231100,110900,60.87],"75|67|125|11250":[232300,160300,61.81],"80|67|125|11250":[232300,209100,62.79],"85|67|125|11250":[239800,239800,65.26],"90|67|125|11250":[255300,255300,68.99],"75|72|125|11250":[243500,107100,66.19],"80|72|125|11250":[244000,153700,67.35],"85|72|125|11250":[245100,203400,68.26],"90|72|125|11250":[247400,247400,69.64],"80|77|125|11250":[253300,103900,71.45],"85|77|125|11250":[253300,146900,72.91],"90|77|125|11250":[254600,196000,73.87],"65|57|75|12000":[290900,218200,48.16],"70|57|75|12000":[290100,272700,48.96],"75|57|75|12000":[300700,300700,51.8],"80|57|75|12000":[315600,315600,55.65],"85|57|75|12000":[331000,331000,59.46],"90|57|75|12000":[345400,345400,63.35],"65|62|75|12000":[312800,159500,52.69],"70|62|75|12000":[312800,212700,53.59],"75|62|75|12000":[313400,269500,54.21],"80|62|75|12000":[315800,315800,55.63],"85|62|75|12000":[332000,332000,59.38],"90|62|75|12000":[347500,347500,63.19],"70|67|75|12000":[334100,153700,58.14],"75|67|75|12000":[335500,211400,58.69],"80|67|75|12000":[335800,265300,59.53],"85|67|75|12000":[335400,318600,60.42],"90|67|75|12000":[346700,346700,63.25],"75|72|75|12000":[354900,149100,63.5],"80|72|75|12000":[356500,206800,64.04],"85|72|75|12000":[356700,260400,64.91],"90|72|75|12000":[356300,313600,65.8],"80|77|75|12000":[372500,145300,68.79],"85|77|75|12000":[373900,198200,69.71],"90|77|75|12000":[374100,250600,70.66],"65|57|85|12000":[278200,211400,48.69],"70|57|85|12000":[278300,267200,49.38],"75|57|85|12000":[290700,290700,52.57],"80|57|85|12000":[306500,306500,56.35],"85|57|85|12000":[321300,321300,60.21],"90|57|85|12000":[336500,336500,64.04],"65|62|85|12000":[297700,151900,53.28],"70|62|85|12000":[299100,209400,53.84],"75|62|85|12000":[299500,263600,54.66],"80|62|85|12000":[305200,305200,56.45],"85|62|85|12000":[320700,320700,60.25],"90|62|85|12000":[336700,336700,64.02],"70|67|85|12000":[318200,149600,58.46],"75|67|85|12000":[319100,204200,59.24],"80|67|85|12000":[320500,259600,59.97],"85|67|85|12000":[319900,313500,60.81],"90|67|85|12000":[334400,334400,64.2],"75|72|85|12000":[336400,144600,63.84],"80|72|85|12000":[338600,199800,64.58],"85|72|85|12000":[338200,253700,65.42],"90|72|85|12000":[338500,308000,66.23],"80|77|85|12000":[351300,137000,69.43],"85|77|85|12000":[352800,190500,70.3],"90|77|85|12000":[353900,244200,71.16],"65|57|95|12000":[264000,203300,49.31],"70|57|95|12000":[264100,258800,50.03],"75|57|95|12000":[278600,278600,53.5],"80|57|95|12000":[293800,293800,57.33],"85|57|95|12000":[309700,309700,61.1],"90|57|95|12000":[324400,324400,64.97],"65|62|95|12000":[281900,143800,53.9],"70|62|95|12000":[282800,200800,54.51],"75|62|95|12000":[283900,258400,55.06],"80|62|95|12000":[291600,291600,57.5],"85|62|95|12000":[307700,307700,61.26],"90|62|95|12000":[323200,323200,65.06],"70|67|95|12000":[300200,141100,59.11],"75|67|95|12000":[301800,196100,59.87],"80|67|95|12000":[302900,251400,60.6],"85|67|95|12000":[303600,303600,61.57],"90|67|95|12000":[319500,319500,65.35],"75|72|95|12000":[316500,136100,64.5],"80|72|95|12000":[318300,191000,65.26],"85|72|95|12000":[319200,245800,66.03],"90|72|95|12000":[319000,299900,66.86],"80|77|95|12000":[329000,131600,69.85],"85|77|95|12000":[331500,182300,70.93],"90|77|95|12000":[331800,235600,71.82],"65|57|105|12000":[246900,195100,49.95],"70|57|105|12000":[248000,248000,50.86],"75|57|105|12000":[264000,264000,54.63],"80|57|105|12000":[279200,279200,58.46],"85|57|105|12000":[294600,294600,62.27],"90|57|105|12000":[309800,309800,66.1],"65|62|105|12000":[263100,136800,54.44],"70|62|105|12000":[264600,193200,55.09],"75|62|105|12000":[265100,249200,55.77],"80|62|105|12000":[276100,276100,58.7],"85|62|105|12000":[291000,291000,62.55],"90|62|105|12000":[307300,307300,66.29],"70|67|105|12000":[280600,134700,59.61],"75|67|105|12000":[281600,188700,60.44],"80|67|105|12000":[282800,243200,61.23],"85|67|105|12000":[286800,286800,62.87],"90|67|105|12000":[302800,302800,66.64],"75|72|105|12000":[295100,129800,64.98],"80|72|105|12000":[297300,181400,66],"85|72|105|12000":[297600,235100,66.86],"90|72|105|12000":[297700,288700,67.72],"80|77|105|12000":[306000,122400,70.56],"85|77|105|12000":[308200,175700,71.44],"90|77|105|12000":[308800,225400,72.61],"65|57|115|12000":[226700,185900,50.66],"70|57|115|12000":[230600,230600,52.21],"75|57|115|12000":[246300,246300,56],"80|57|115|12000":[261700,261700,59.81],"85|57|115|12000":[276900,276900,63.63],"90|57|115|12000":[291700,291700,67.49],"65|62|115|12000":[242100,128300,55.1],"70|62|115|12000":[243400,182600,55.91],"75|62|115|12000":[244200,236800,56.73],"80|62|115|12000":[257900,257900,60.1],"85|62|115|12000":[273300,273300,63.91],"90|62|115|12000":[288600,288600,67.73],"70|67|115|12000":[257900,123800,60.45],"75|67|115|12000":[259300,178900,61.2],"80|67|115|12000":[260400,234400,61.91],"85|67|115|12000":[267900,267900,64.33],"90|67|115|12000":[283300,283300,68.14],"75|72|115|12000":[272100,119700,65.76],"80|72|115|12000":[273800,172500,66.69],"85|72|115|12000":[273700,227200,67.47],"90|72|115|12000":[275400,275400,68.75],"80|77|115|12000":[281600,115400,71.1],"85|77|115|12000":[283300,164300,72.32],"90|77|115|12000":[283700,215600,73.36],"65|57|125|12000":[203400,172900,51.66],"70|57|125|12000":[210500,210500,53.76],"75|57|125|12000":[225900,225900,57.57],"80|57|125|12000":[241300,241300,61.38],"85|57|125|12000":[256300,256300,65.22],"90|57|125|12000":[271200,271200,69.07],"65|62|125|12000":[218500,115800,56.06],"70|62|125|12000":[219500,171200,56.79],"75|62|125|12000":[221700,221700,57.89],"80|62|125|12000":[237100,237100,61.71],"85|62|125|12000":[252100,252100,65.55],"90|62|125|12000":[267400,267400,69.37],"70|67|125|12000":[233800,114600,61.16],"75|67|125|12000":[234800,166700,62.14],"80|67|125|12000":[235700,221600,62.9],"85|67|125|12000":[246300,246300,66],"90|67|125|12000":[261600,261600,69.81],"75|72|125|12000":[246600,110900,66.44],"80|72|125|12000":[248300,163900,67.35],"85|72|125|12000":[248200,215900,68.34],"90|72|125|12000":[253500,253500,70.44],"80|77|125|12000":[255400,104700,71.92],"85|77|125|12000":[256800,156700,72.91],"90|77|125|12000":[257200,205800,74.12]},"heating":{"airflow":[7500,8750,10000,11250,12000],"oa":[-5,0,10,20,30,40,50,60],"capacity":{"7500":{"-5":73000,"0":90000,"10":111600,"20":150800,"30":188200,"40":228600,"50":273100,"60":320100},"8750":{"-5":80500,"0":96000,"10":121800,"20":154100,"30":191200,"40":231700,"50":276500,"60":324700},"10000":{"-5":82400,"0":97600,"10":123800,"20":157000,"30":193800,"40":234500,"50":280000,"60":329000},"11250":{"-5":84100,"0":99100,"10":126600,"20":159600,"30":196500,"40":237300,"50":282600,"60":331900},"12000":{"-5":85900,"0":101100,"10":128700,"20":161600,"30":198200,"40":239100,"50":284500,"60":334200}}}},"WP078":{"tons":6.5,"axes":{"eatDb":[65,70,75,80,85,90],"eatWb":[57,62,67,72,77],"oaCooling":[75,85,95,105,115,125],"airflow":[1625,1950,2275,2600,2925,3250]},"cooling":{"65|62|75|1625":[80400,36400,44.26],"70|62|75|1625":[80400,44600,44.59],"75|62|75|1625":[80400,52300,45.2],"80|62|75|1625":[80400,61100,45.19],"85|62|75|1625":[80400,70800,44.66],"90|62|75|1625":[80400,80400,44.19],"70|67|75|1625":[90200,37300,48.75],"75|67|75|1625":[90200,45800,48.9],"80|67|75|1625":[90200,54000,49.23],"85|67|75|1625":[90200,63300,48.93],"90|67|75|1625":[90200,72500,48.69],"75|72|75|1625":[101300,38400,53.12],"80|72|75|1625":[101300,46900,53.28],"85|72|75|1625":[101300,55400,53.43],"90|72|75|1625":[101300,64000,53.53],"80|77|75|1625":[112400,39900,57.26],"85|77|75|1625":[112400,47600,57.88],"90|77|75|1625":[112400,55400,58.43],"65|62|85|1625":[77500,33900,45.68],"70|62|85|1625":[77500,42300,45.9],"75|62|85|1625":[77500,50500,46.23],"80|62|85|1625":[77500,59200,46.27],"85|62|85|1625":[77500,68400,46.03],"90|62|85|1625":[77500,77500,45.84],"70|67|85|1625":[84800,34700,50.23],"75|67|85|1625":[84800,43300,50.33],"80|67|85|1625":[84800,51700,50.54],"85|67|85|1625":[84800,61400,50.01],"90|67|85|1625":[84800,71000,49.54],"75|72|85|1625":[94600,35700,54.66],"80|72|85|1625":[94600,44200,54.81],"85|72|85|1625":[94600,52700,54.97],"90|72|85|1625":[94600,61300,55.07],"80|77|85|1625":[104500,36700,59.09],"85|77|85|1625":[104500,44100,59.87],"90|77|85|1625":[104500,51500,60.66],"65|62|95|1625":[74600,31300,47.17],"70|62|95|1625":[74600,40000,47.21],"75|62|95|1625":[74600,48700,47.25],"80|62|95|1625":[74600,57400,47.29],"85|62|95|1625":[74600,66000,47.39],"90|62|95|1625":[74600,74600,47.49],"70|67|95|1625":[79300,32200,51.65],"75|67|95|1625":[79300,40800,51.75],"80|67|95|1625":[79300,49400,51.85],"85|67|95|1625":[79300,59500,51.1],"90|67|95|1625":[79300,69500,50.4],"75|72|95|1625":[87900,32900,56.25],"80|72|95|1625":[87900,41500,56.35],"85|72|95|1625":[87900,50000,56.51],"90|72|95|1625":[87900,58600,56.61],"80|77|95|1625":[96500,33500,60.91],"85|77|95|1625":[96500,40600,61.87],"90|77|95|1625":[96500,47700,62.82],"65|62|105|1625":[70300,28600,48.7],"70|62|105|1625":[70300,37000,48.92],"75|62|105|1625":[70300,45500,49.07],"80|62|105|1625":[70300,54000,49.23],"85|62|105|1625":[70300,62100,49.62],"90|62|105|1625":[70300,70300,49.94],"70|67|105|1625":[73400,29000,53.48],"75|67|105|1625":[73400,37600,53.58],"80|67|105|1625":[73400,46200,53.68],"85|67|105|1625":[73400,56500,52.81],"90|67|105|1625":[73400,66900,51.88],"75|72|105|1625":[81700,29700,58.08],"80|72|105|1625":[81700,38400,58.12],"85|72|105|1625":[81700,47100,58.16],"90|72|105|1625":[81700,55700,58.26],"80|77|105|1625":[89900,30600,62.56],"85|77|105|1625":[89900,37600,63.58],"90|77|105|1625":[89900,44600,64.59],"65|62|115|1625":[66000,25800,50.3],"70|62|115|1625":[66000,34100,50.57],"75|62|115|1625":[66000,42300,50.9],"80|62|115|1625":[66000,50600,51.17],"85|62|115|1625":[66000,58300,51.78],"90|62|115|1625":[66000,66000,52.39],"70|67|115|1625":[67500,25900,55.24],"75|67|115|1625":[67500,34400,55.4],"80|67|115|1625":[67500,42900,55.56],"85|67|115|1625":[67500,53600,54.46],"90|67|115|1625":[67500,64200,53.42],"75|72|115|1625":[75400,26500,59.9],"80|72|115|1625":[75400,35300,59.89],"85|72|115|1625":[75400,44100,59.87],"90|72|115|1625":[75400,52900,59.86],"80|77|115|1625":[83300,27700,64.22],"85|77|115|1625":[83300,34600,65.28],"90|77|115|1625":[83300,41500,66.35],"65|62|125|1625":[61600,23100,51.84],"70|62|125|1625":[61600,31100,52.28],"75|62|125|1625":[61600,39100,52.72],"80|62|125|1625":[61600,47100,53.16],"85|62|125|1625":[61600,54400,54],"90|62|125|1625":[61600,61600,54.9],"70|67|125|1625":[61600,22700,57.07],"75|67|125|1625":[61600,31200,57.22],"80|67|125|1625":[61600,39700,57.38],"85|67|125|1625":[61600,50600,56.17],"90|67|125|1625":[61600,61600,54.9],"75|72|125|1625":[69100,23300,61.72],"80|72|125|1625":[69100,32200,61.65],"85|72|125|1625":[69100,41100,61.58],"90|72|125|1625":[69100,50000,61.51],"80|77|125|1625":[76600,24700,65.93],"85|77|125|1625":[76600,31600,66.99],"90|77|125|1625":[76600,38400,68.12],"65|57|75|1950":[78200,46800,42.78],"70|57|75|1950":[78200,56700,43.08],"75|57|75|1950":[78200,66600,43.38],"80|57|75|1950":[78200,76600,43.63],"85|57|75|1950":[78200,78200,47.87],"90|57|75|1950":[78200,78200,52.87],"65|62|75|1950":[86000,37500,47.19],"70|62|75|1950":[86000,47600,47.4],"75|62|75|1950":[86000,57200,47.84],"80|62|75|1950":[86000,67600,47.9],"85|62|75|1950":[86000,76800,48.53],"90|62|75|1950":[86000,86000,49.16],"70|67|75|1950":[93700,38400,51.77],"75|67|75|1950":[93700,48700,51.88],"80|67|75|1950":[93700,58700,52.13],"85|67|75|1950":[93700,69100,52.19],"90|67|75|1950":[93700,79500,52.25],"75|72|75|1950":[104300,39500,56.24],"80|72|75|1950":[104300,49800,56.35],"85|72|75|1950":[104300,60000,56.51],"90|72|75|1950":[104300,70200,56.67],"80|77|75|1950":[114900,40800,60.63],"85|77|75|1950":[114900,50800,60.88],"90|77|75|1950":[114900,60800,61.13],"65|57|85|1950":[77100,44600,43.82],"70|57|85|1950":[77100,54800,43.98],"75|57|85|1950":[77100,64900,44.18],"80|57|85|1950":[77100,75100,44.34],"85|57|85|1950":[77100,77100,48.39],"90|57|85|1950":[77100,77100,53.39],"65|62|85|1950":[82600,35000,48.38],"70|62|85|1950":[82600,45200,48.54],"75|62|85|1950":[82600,55200,48.79],"80|62|85|1950":[82600,65600,48.85],"85|62|85|1950":[82600,74100,49.81],"90|62|85|1950":[82600,82600,50.78],"70|67|85|1950":[88100,35700,53.05],"75|67|85|1950":[88100,46000,53.16],"80|67|85|1950":[88100,56200,53.31],"85|67|85|1950":[88100,66700,53.33],"90|67|85|1950":[88100,77100,53.39],"75|72|85|1950":[97800,36500,57.67],"80|72|85|1950":[97800,46800,57.78],"85|72|85|1950":[97800,57100,57.89],"90|72|85|1950":[97800,67400,58],"80|77|85|1950":[107600,37400,62.24],"85|77|85|1950":[107600,47600,62.4],"90|77|85|1950":[107600,57800,62.55],"65|57|95|1950":[76000,42500,44.82],"70|57|95|1950":[76000,52900,44.88],"75|57|95|1950":[76000,63200,44.99],"80|57|95|1950":[76000,73500,45.1],"85|57|95|1950":[76000,76000,48.91],"90|57|95|1950":[76000,76000,53.91],"65|62|95|1950":[79300,32600,49.52],"70|62|95|1950":[79300,42900,49.63],"75|62|95|1950":[79300,53300,49.69],"80|62|95|1950":[79300,63600,49.8],"85|62|95|1950":[79300,71400,51.1],"90|62|95|1950":[79300,79300,52.35],"70|67|95|1950":[82500,33000,54.33],"75|67|95|1950":[82500,43400,54.39],"80|67|95|1950":[82500,53800,54.45],"85|67|95|1950":[82500,64200,54.52],"90|67|95|1950":[82500,74600,54.58],"75|72|95|1950":[91400,33500,59.09],"80|72|95|1950":[91400,43900,59.15],"85|72|95|1950":[91400,54300,59.22],"90|72|95|1950":[91400,64700,59.28],"80|77|95|1950":[100300,34000,63.86],"85|77|95|1950":[100300,44400,63.92],"90|77|95|1950":[100300,54800,63.98],"65|57|105|1950":[72300,39500,46.24],"70|57|105|1950":[72300,49700,46.4],"75|57|105|1950":[72300,60000,46.51],"80|57|105|1950":[72300,70200,46.67],"85|57|105|1950":[72300,72300,50.67],"90|57|105|1950":[72300,72300,55.67],"65|62|105|1950":[74400,29400,51.04],"70|62|105|1950":[74400,39700,51.15],"75|62|105|1950":[74400,50000,51.26],"80|62|105|1950":[74400,60400,51.32],"85|62|105|1950":[74400,67400,53],"90|62|105|1950":[74400,74400,54.67],"70|67|105|1950":[76500,29700,55.9],"75|67|105|1950":[76500,40100,55.96],"80|67|105|1950":[76500,50500,56.02],"85|67|105|1950":[76500,60900,56.08],"90|67|105|1950":[76500,71300,56.14],"75|72|105|1950":[84600,30200,60.66],"80|72|105|1950":[84600,40700,60.67],"85|72|105|1950":[84600,51200,60.69],"90|72|105|1950":[84600,61700,60.7],"80|77|105|1950":[92700,30800,65.38],"85|77|105|1950":[92700,41400,65.34],"90|77|105|1950":[92700,52000,65.31],"65|57|115|1950":[68500,36500,47.67],"70|57|115|1950":[68500,46600,47.87],"75|57|115|1950":[68500,56800,48.03],"80|57|115|1950":[68500,66900,48.23],"85|57|115|1950":[68500,68500,52.47],"90|57|115|1950":[68500,68500,57.47],"65|62|115|1950":[69600,26300,52.51],"70|62|115|1950":[69600,36500,52.67],"75|62|115|1950":[69600,46800,52.78],"80|62|115|1950":[69600,57100,52.89],"85|62|115|1950":[69600,63300,54.94],"90|62|115|1950":[69600,69600,56.95],"70|67|115|1950":[70600,26400,57.46],"75|67|115|1950":[70600,36800,57.53],"80|67|115|1950":[70600,47300,57.54],"85|67|115|1950":[70600,57600,57.65],"90|67|115|1950":[70600,68000,57.71],"75|72|115|1950":[77800,26900,62.23],"80|72|115|1950":[77800,37500,62.19],"85|72|115|1950":[77800,48000,62.21],"90|72|115|1950":[77800,58600,62.17],"80|77|115|1950":[85000,27700,66.85],"85|77|115|1950":[85000,38400,66.77],"90|77|115|1950":[85000,49200,66.64],"65|57|125|1950":[64800,33500,49.09],"70|57|125|1950":[64800,43500,49.34],"75|57|125|1950":[64800,53500,49.6],"80|57|125|1950":[64800,63600,49.8],"85|57|125|1950":[64800,64200,54.52],"90|57|125|1950":[64800,64800,59.23],"65|62|125|1950":[64700,23100,54.03],"70|62|125|1950":[64700,33300,54.19],"75|62|125|1950":[64700,43600,54.3],"80|62|125|1950":[64700,53800,54.45],"85|62|125|1950":[64700,59300,56.84],"90|62|125|1950":[64700,64700,59.28],"70|67|125|1950":[64700,23100,59.03],"75|67|125|1950":[64700,33600,59.05],"80|67|125|1950":[64700,44000,59.11],"85|67|125|1950":[64700,54400,59.17],"90|67|125|1950":[64700,64700,59.28],"75|72|125|1950":[71100,23600,63.79],"80|72|125|1950":[71100,34300,63.71],"85|72|125|1950":[71100,44900,63.68],"90|72|125|1950":[71100,55600,63.6],"80|77|125|1950":[77400,24500,68.37],"85|77|125|1950":[77400,35500,68.14],"90|77|125|1950":[77400,46400,67.97],"65|57|75|2275":[85800,49600,44.81],"70|57|75|2275":[85800,61400,45.01],"75|57|75|2275":[85800,73200,45.21],"80|57|75|2275":[85800,85000,45.4],"85|57|75|2275":[85800,85800,50.08],"90|57|75|2275":[85800,85800,55.08],"65|62|75|2275":[91500,38600,49.29],"70|62|75|2275":[91500,50500,49.45],"75|62|75|2275":[91500,62000,49.77],"80|62|75|2275":[91500,74200,49.8],"85|62|75|2275":[91500,82800,51.3],"90|62|75|2275":[91500,91500,52.76],"70|67|75|2275":[97100,39600,53.88],"75|67|75|2275":[97100,51600,54],"80|67|75|2275":[97100,63400,54.2],"85|67|75|2275":[97100,75000,54.47],"90|67|75|2275":[97100,86500,54.79],"75|72|75|2275":[107300,40600,58.48],"80|72|75|2275":[107300,52600,58.59],"85|72|75|2275":[107300,64500,58.75],"90|72|75|2275":[107300,76400,58.91],"80|77|75|2275":[117400,41800,62.99],"85|77|75|2275":[117400,54000,63.02],"90|77|75|2275":[117400,66300,63.02],"65|57|85|2275":[84000,47700,45.59],"70|57|85|2275":[84000,59600,45.74],"75|57|85|2275":[84000,71500,45.9],"80|57|85|2275":[84000,83300,46.1],"85|57|85|2275":[84000,84000,50.81],"90|57|85|2275":[84000,84000,55.81],"65|62|85|2275":[87700,36200,50.27],"70|62|85|2275":[87700,48200,50.38],"75|62|85|2275":[87700,59900,50.62],"80|62|85|2275":[87700,72000,50.7],"85|62|85|2275":[87700,79900,52.48],"90|62|85|2275":[87700,87700,54.31],"70|67|85|2275":[91400,36700,55.06],"75|67|85|2275":[91400,48800,55.14],"80|67|85|2275":[91400,60700,55.3],"85|67|85|2275":[91400,71900,55.74],"90|67|85|2275":[91400,83100,56.18],"75|72|85|2275":[101100,37300,59.82],"80|72|85|2275":[101100,49400,59.89],"85|72|85|2275":[101100,61500,59.97],"90|72|85|2275":[101100,73600,60.04],"80|77|85|2275":[110700,38100,64.49],"85|77|85|2275":[110700,51100,64.2],"90|77|85|2275":[110700,64100,63.91],"65|57|95|2275":[82200,45900,46.32],"70|57|95|2275":[82200,57800,46.48],"75|57|95|2275":[82200,69800,46.59],"80|57|95|2275":[82200,81700,46.75],"85|57|95|2275":[82200,82200,51.54],"90|57|95|2275":[82200,82200,56.54],"65|62|95|2275":[83900,33800,51.24],"70|62|95|2275":[83900,45800,51.36],"75|62|95|2275":[83900,57900,51.43],"80|62|95|2275":[83900,69900,51.55],"85|62|95|2275":[83900,76900,53.7],"90|62|95|2275":[83900,83900,55.85],"70|67|95|2275":[85600,33800,56.24],"75|67|95|2275":[85600,46000,56.28],"80|67|95|2275":[85600,58100,56.35],"85|67|95|2275":[85600,68900,56.96],"90|67|95|2275":[85600,79700,57.56],"75|72|95|2275":[94800,34000,61.16],"80|72|95|2275":[94800,46300,61.16],"85|72|95|2275":[94800,58500,61.19],"90|72|95|2275":[94800,70800,61.18],"80|77|95|2275":[104000,34500,65.96],"85|77|95|2275":[104000,48200,65.38],"90|77|95|2275":[104000,61800,64.85],"65|57|105|2275":[77400,42400,47.74],"70|57|105|2275":[77400,54400,47.86],"75|57|105|2275":[77400,66500,47.93],"80|57|105|2275":[77400,77400,48.5],"85|57|105|2275":[77400,77400,53.5],"90|57|105|2275":[77400,77400,58.5],"65|62|105|2275":[78500,30300,52.67],"70|62|105|2275":[78500,42400,52.74],"75|62|105|2275":[78500,54600,52.78],"80|62|105|2275":[78500,66700,52.85],"85|62|105|2275":[78500,72600,55.45],"90|62|105|2275":[78500,78500,58.05],"70|67|105|2275":[79700,30400,57.63],"75|67|105|2275":[79700,42600,57.66],"80|67|105|2275":[79700,54800,57.7],"85|67|105|2275":[79700,65300,58.42],"90|67|105|2275":[79700,75800,59.15],"75|72|105|2275":[87600,30700,62.51],"80|72|105|2275":[87600,43000,62.5],"85|72|105|2275":[87600,55300,62.49],"90|72|105|2275":[87600,67600,62.49],"80|77|105|2275":[95400,31100,67.34],"85|77|105|2275":[95400,45200,66.6],"90|77|105|2275":[95400,59400,65.82],"65|57|115|2275":[72600,38800,49.21],"70|57|115|2275":[72600,51000,49.24],"75|57|115|2275":[72600,63300,49.24],"80|57|115|2275":[72600,72600,50.45],"85|57|115|2275":[72600,72600,55.45],"90|57|115|2275":[72600,72600,60.45],"65|62|115|2275":[73200,26700,54.13],"70|62|115|2275":[73200,39000,54.13],"75|62|115|2275":[73200,51300,54.12],"80|62|115|2275":[73200,63600,54.11],"85|62|115|2275":[73200,68400,57.16],"90|62|115|2275":[73200,73200,60.21],"70|67|115|2275":[73700,27000,59.01],"75|67|115|2275":[73700,39300,59],"80|67|115|2275":[73700,51600,59],"85|67|115|2275":[73700,61700,59.89],"90|67|115|2275":[73700,71800,60.78],"75|72|115|2275":[80300,27300,63.89],"80|72|115|2275":[80300,39600,63.88],"85|72|115|2275":[80300,52000,63.84],"90|72|115|2275":[80300,64400,63.79],"80|77|115|2275":[86800,27700,68.73],"85|77|115|2275":[86800,42300,67.78],"90|77|115|2275":[86800,56900,66.84],"65|57|125|2275":[67800,35200,50.67],"70|57|125|2275":[67800,47600,50.63],"75|57|125|2275":[67800,60100,50.54],"80|57|125|2275":[67800,67800,52.41],"85|57|125|2275":[67800,67800,57.41],"90|57|125|2275":[67800,67800,62.41],"65|62|125|2275":[67800,23100,55.6],"70|62|125|2275":[67800,35600,55.51],"75|62|125|2275":[67800,48000,55.46],"80|62|125|2275":[67800,60400,55.42],"85|62|125|2275":[67800,64100,58.91],"90|62|125|2275":[67800,67800,62.41],"70|67|125|2275":[67800,23500,60.44],"75|67|125|2275":[67800,35900,60.39],"80|67|125|2275":[67800,48400,60.3],"85|67|125|2275":[67800,58100,61.35],"90|67|125|2275":[67800,67800,62.41],"75|72|125|2275":[73000,23900,65.27],"80|72|125|2275":[73000,36300,65.23],"85|72|125|2275":[73000,48700,65.18],"90|72|125|2275":[73000,61100,65.13],"80|77|125|2275":[78200,24200,70.15],"85|77|125|2275":[78200,39300,69],"90|77|125|2275":[78200,54500,67.82],"65|57|75|2600":[93400,52400,46.34],"70|57|75|2600":[93400,66100,46.46],"75|57|75|2600":[93400,79800,46.58],"80|57|75|2600":[93400,93400,46.74],"85|57|75|2600":[93400,93400,51.74],"90|57|75|2600":[93400,93400,56.74],"65|62|75|2600":[97000,39700,50.86],"70|62|75|2600":[97000,53400,50.98],"75|62|75|2600":[97000,66900,51.18],"80|62|75|2600":[97000,80800,51.23],"85|62|75|2600":[97000,88900,53.34],"90|62|75|2600":[97000,97000,55.46],"70|67|75|2600":[100600,40800,55.47],"75|67|75|2600":[100600,54500,55.59],"80|67|75|2600":[100600,68100,55.75],"85|67|75|2600":[100600,80800,56.23],"90|67|75|2600":[100600,93500,56.7],"75|72|75|2600":[110300,41800,60.11],"80|72|75|2600":[110300,55400,60.27],"85|72|75|2600":[110300,69000,60.43],"90|72|75|2600":[110300,82700,60.55],"80|77|75|2600":[120000,42700,64.79],"85|77|75|2600":[120000,57200,64.63],"90|77|75|2600":[120000,71800,64.43],"65|57|85|2600":[90800,50900,46.87],"70|57|85|2600":[90800,64500,47.03],"75|57|85|2600":[90800,78100,47.19],"80|57|85|2600":[90800,90800,47.66],"85|57|85|2600":[90800,90800,52.66],"90|57|85|2600":[90800,90800,57.66],"65|62|85|2600":[92800,37400,51.68],"70|62|85|2600":[92800,51100,51.8],"75|62|85|2600":[92800,64700,51.96],"80|62|85|2600":[92800,78500,52.04],"85|62|85|2600":[92800,85600,54.52],"90|62|85|2600":[92800,92800,56.95],"70|67|85|2600":[94700,37700,56.57],"75|67|85|2600":[94700,51500,56.66],"80|67|85|2600":[94700,65300,56.75],"85|67|85|2600":[94700,77200,57.51],"90|67|85|2600":[94700,89200,58.23],"75|72|85|2600":[104300,38200,61.4],"80|72|85|2600":[104300,52100,61.45],"85|72|85|2600":[104300,65900,61.53],"90|72|85|2600":[104300,79800,61.58],"80|77|85|2600":[113900,38900,66.15],"85|77|85|2600":[113900,54600,65.56],"90|77|85|2600":[113900,70400,64.93],"65|57|95|2600":[88300,49400,47.41],"70|57|95|2600":[88300,62800,47.64],"75|57|95|2600":[88300,76300,47.83],"80|57|95|2600":[88300,88300,48.55],"85|57|95|2600":[88300,88300,53.55],"90|57|95|2600":[88300,88300,58.55],"65|62|95|2600":[88500,35100,52.5],"70|62|95|2600":[88500,48700,52.66],"75|62|95|2600":[88500,62400,52.78],"80|62|95|2600":[88500,76100,52.9],"85|62|95|2600":[88500,82300,55.69],"90|62|95|2600":[88500,88500,58.48],"70|67|95|2600":[88800,34600,57.68],"75|67|95|2600":[88800,48500,57.73],"80|67|95|2600":[88800,62400,57.78],"85|67|95|2600":[88800,73600,58.79],"90|67|95|2600":[88800,84900,59.76],"75|72|95|2600":[98300,34600,62.68],"80|72|95|2600":[98300,48700,62.66],"85|72|95|2600":[98300,62800,62.64],"90|72|95|2600":[98300,76900,62.61],"80|77|95|2600":[107800,35000,67.54],"85|77|95|2600":[107800,52000,66.48],"90|77|95|2600":[107800,68900,65.46],"65|57|105|2600":[82500,45200,48.9],"70|57|105|2600":[82500,59100,48.95],"75|57|105|2600":[82500,73100,48.97],"80|57|105|2600":[82500,82500,50.62],"85|57|105|2600":[82500,82500,55.62],"90|57|105|2600":[82500,82500,60.62],"65|62|105|2600":[82700,31100,53.92],"70|62|105|2600":[82700,45100,53.94],"75|62|105|2600":[82700,59100,53.95],"80|62|105|2600":[82700,73100,53.97],"85|62|105|2600":[82700,77900,57.26],"90|62|105|2600":[82700,82700,60.55],"70|67|105|2600":[82800,31100,58.92],"75|67|105|2600":[82800,45100,58.94],"80|67|105|2600":[82800,59200,58.92],"85|67|105|2600":[82800,69700,60.18],"90|67|105|2600":[82800,80200,61.44],"75|72|105|2600":[90500,31100,63.92],"80|72|105|2600":[90500,45300,63.87],"85|72|105|2600":[90500,59400,63.85],"90|72|105|2600":[90500,73500,63.82],"80|77|105|2600":[98200,31300,68.85],"85|77|105|2600":[98200,49100,67.51],"90|77|105|2600":[98200,66800,66.21],"65|57|115|2600":[76700,41000,50.4],"70|57|115|2600":[76700,55400,50.27],"75|57|115|2600":[76700,69800,50.14],"80|57|115|2600":[76700,76700,52.69],"85|57|115|2600":[76700,76700,57.69],"90|57|115|2600":[76700,76700,62.69],"65|62|115|2600":[76800,27100,55.35],"70|62|115|2600":[76800,41500,55.22],"75|62|115|2600":[76800,55800,55.13],"80|62|115|2600":[76800,70100,55.04],"85|62|115|2600":[76800,73400,58.86],"90|62|115|2600":[76800,76800,62.65],"70|67|115|2600":[76900,27500,60.21],"75|67|115|2600":[76900,41700,60.15],"80|67|115|2600":[76900,55900,60.09],"85|67|115|2600":[76900,65700,61.6],"90|67|115|2600":[76900,75600,63.08],"75|72|115|2600":[82700,27700,65.14],"80|72|115|2600":[82700,41800,65.11],"85|72|115|2600":[82700,55900,65.09],"90|72|115|2600":[82700,70100,65.04],"80|77|115|2600":[88600,27700,70.14],"85|77|115|2600":[88600,46100,68.58],"90|77|115|2600":[88600,64600,66.99],"65|57|125|2600":[70900,36900,51.86],"70|57|125|2600":[70900,51700,51.59],"75|57|125|2600":[70900,66600,51.28],"80|57|125|2600":[70900,70900,54.75],"85|57|125|2600":[70900,70900,59.75],"90|57|125|2600":[70900,70900,64.75],"65|62|125|2600":[70900,23200,56.74],"70|62|125|2600":[70900,37800,56.54],"75|62|125|2600":[70900,52400,56.34],"80|62|125|2600":[70900,67100,56.1],"85|62|125|2600":[70900,69000,60.43],"90|62|125|2600":[70900,70900,64.75],"70|67|125|2600":[70900,23900,61.49],"75|67|125|2600":[70900,38300,61.36],"80|67|125|2600":[70900,52700,61.23],"85|67|125|2600":[70900,61800,62.99],"90|67|125|2600":[70900,70900,64.75],"75|72|125|2600":[75000,24200,66.38],"80|72|125|2600":[75000,38300,66.36],"85|72|125|2600":[75000,52500,66.3],"90|72|125|2600":[75000,66700,66.25],"80|77|125|2600":[79100,24000,71.45],"85|77|125|2600":[79100,43200,69.62],"90|77|125|2600":[79100,62500,67.74],"65|57|75|2925":[100900,55200,47.53],"70|57|75|2925":[100900,70800,47.59],"75|57|75|2925":[100900,86400,47.65],"80|57|75|2925":[100900,100900,48.06],"85|57|75|2925":[100900,100900,53.06],"90|57|75|2925":[100900,100900,58.06],"65|62|75|2925":[102500,40800,52.08],"70|62|75|2925":[102500,56400,52.15],"75|62|75|2925":[102500,71700,52.3],"80|62|75|2925":[102500,87400,52.33],"85|62|75|2925":[102500,94900,54.96],"90|62|75|2925":[102500,102500,57.55],"70|67|75|2925":[104100,41900,56.74],"75|67|75|2925":[104100,57400,56.83],"80|67|75|2925":[104100,72800,56.95],"85|67|75|2925":[104100,86700,57.55],"90|67|75|2925":[104100,100500,58.19],"75|72|75|2925":[113300,42900,61.42],"80|72|75|2925":[113300,58200,61.58],"85|72|75|2925":[113300,73600,61.7],"90|72|75|2925":[113300,88900,61.86],"65|57|85|2925":[97700,54000,47.91],"70|57|85|2925":[97700,69300,48.06],"75|57|85|2925":[97700,84600,48.22],"80|57|85|2925":[97700,97700,49.07],"85|57|85|2925":[97700,97700,54.07],"90|57|85|2925":[97700,97700,59.07],"65|62|85|2925":[97800,38600,52.78],"70|62|85|2925":[97800,54000,52.91],"75|62|85|2925":[97800,69400,53.03],"80|62|85|2925":[97800,84900,53.12],"85|62|85|2925":[97800,91300,56.1],"90|62|85|2925":[97800,97800,59.04],"70|67|85|2925":[98000,38700,57.75],"75|67|85|2925":[98000,54300,57.81],"80|67|85|2925":[98000,69800,57.9],"85|67|85|2925":[98000,82500,58.88],"90|67|85|2925":[98000,95200,59.86],"75|72|85|2925":[107500,39000,62.65],"80|72|85|2925":[107500,54700,62.68],"85|72|85|2925":[107500,70300,62.75],"90|72|85|2925":[107500,85900,62.81],"65|57|95|2925":[94400,52800,48.29],"70|57|95|2925":[94400,67800,48.54],"75|57|95|2925":[94400,82900,48.76],"80|57|95|2925":[94400,94400,50.12],"85|57|95|2925":[94400,94400,55.12],"90|57|95|2925":[94400,94400,60.12],"65|62|95|2925":[93200,36300,53.51],"70|62|95|2925":[93200,51700,53.63],"75|62|95|2925":[93200,67000,53.79],"80|62|95|2925":[93200,82400,53.92],"85|62|95|2925":[93200,87800,57.21],"90|62|95|2925":[93200,93200,60.5],"70|67|95|2925":[91900,35500,58.76],"75|67|95|2925":[91900,51100,58.82],"80|67|95|2925":[91900,66700,58.89],"85|67|95|2925":[91900,78400,60.18],"90|67|95|2925":[91900,90000,61.51],"75|72|95|2925":[101700,35200,63.86],"80|72|95|2925":[101700,51100,63.82],"85|72|95|2925":[101700,67100,63.76],"90|72|95|2925":[101700,83000,63.73],"65|57|105|2925":[87600,48000,49.81],"70|57|105|2925":[87600,63800,49.8],"75|57|105|2925":[87600,79600,49.8],"80|57|105|2925":[87600,87600,52.27],"85|57|105|2925":[87600,87600,57.27],"90|57|105|2925":[87600,87600,62.27],"65|62|105|2925":[86800,31900,54.9],"70|62|105|2925":[86800,47800,54.87],"75|62|105|2925":[86800,63600,54.87],"80|62|105|2925":[86800,79500,54.83],"85|62|105|2925":[86800,83100,58.69],"90|62|105|2925":[86800,86800,62.52],"70|67|105|2925":[85900,31700,59.97],"75|67|105|2925":[85900,47600,59.93],"80|67|105|2925":[85900,63500,59.9],"85|67|105|2925":[85900,74100,61.54],"90|67|105|2925":[85900,84600,63.22],"75|72|105|2925":[93500,31600,65],"80|72|105|2925":[93500,47600,64.93],"85|72|105|2925":[93500,63500,64.9],"90|72|105|2925":[93500,79400,64.87],"65|57|115|2925":[80800,43300,51.29],"70|57|115|2925":[80800,59800,51.07],"75|57|115|2925":[80800,76400,50.82],"80|57|115|2925":[80800,80800,54.42],"85|57|115|2925":[80800,80800,59.42],"90|57|115|2925":[80800,80800,64.42],"65|62|115|2925":[80400,27600,56.26],"70|62|115|2925":[80400,43900,56.1],"75|62|115|2925":[80400,60300,55.91],"80|62|115|2925":[80400,76600,55.75],"85|62|115|2925":[80400,78500,60.15],"90|62|115|2925":[80400,80400,64.55],"70|67|115|2925":[80000,28000,61.14],"75|67|115|2925":[80000,44200,61.01],"80|67|115|2925":[80000,60300,60.91],"85|67|115|2925":[80000,69800,62.9],"90|67|115|2925":[80000,79300,64.9],"75|72|115|2925":[85200,28000,66.14],"80|72|115|2925":[85200,44000,66.07],"85|72|115|2925":[85200,59900,66.04],"90|72|115|2925":[85200,75800,66.01],"65|57|125|2925":[74000,38500,52.81],"70|57|125|2925":[74000,55800,52.34],"75|57|125|2925":[74000,73100,51.86],"80|57|125|2925":[74000,74000,56.57],"85|57|125|2925":[74000,74000,61.57],"90|57|125|2925":[74000,74000,66.57],"65|62|125|2925":[74000,23200,57.66],"70|62|125|2925":[74000,40100,57.31],"75|62|125|2925":[74000,56900,56.99],"80|62|125|2925":[74000,73700,56.67],"85|62|125|2925":[74000,73900,61.61],"90|62|125|2925":[74000,74000,66.57],"70|67|125|2925":[74000,24300,62.31],"75|67|125|2925":[74000,40700,62.12],"80|67|125|2925":[74000,57100,61.92],"85|67|125|2925":[74000,65500,64.27],"90|67|125|2925":[74000,74000,66.57],"75|72|125|2925":[76900,24500,67.24],"80|72|125|2925":[76900,40400,67.21],"85|72|125|2925":[76900,56300,67.18],"90|72|125|2925":[76900,72200,67.14],"65|57|75|3250":[108500,58000,48.48],"70|57|75|3250":[108500,75400,48.52],"75|57|75|3250":[108500,92900,48.53],"80|57|75|3250":[108500,108500,49.09],"85|57|75|3250":[108500,108500,54.09],"90|57|75|3250":[108500,108500,59.09],"65|62|75|3250":[108000,41900,53.06],"70|62|75|3250":[108000,59300,53.11],"75|62|75|3250":[108000,76600,53.18],"80|62|75|3250":[108000,93900,53.25],"85|62|75|3250":[108000,101000,56.23],"90|62|75|3250":[108000,108000,59.23],"70|67|75|3250":[107500,43100,57.72],"75|67|75|3250":[107500,60300,57.82],"80|67|75|3250":[107500,77500,57.92],"85|67|75|3250":[107500,92500,58.65],"90|67|75|3250":[107500,107500,59.37],"75|72|75|3250":[116300,44000,62.46],"80|72|75|3250":[116300,61000,62.62],"85|72|75|3250":[116300,78100,62.75],"90|72|75|3250":[116300,95100,62.91],"65|57|85|3250":[104500,57100,48.73],"70|57|85|3250":[104500,74100,48.89],"75|57|85|3250":[104500,91200,49.02],"80|57|85|3250":[104500,104500,50.23],"85|57|85|3250":[104500,104500,55.23],"90|57|85|3250":[104500,104500,60.23],"65|62|85|3250":[102900,39700,53.69],"70|62|85|3250":[102900,56900,53.79],"75|62|85|3250":[102900,74100,53.89],"80|62|85|3250":[102900,91300,53.99],"85|62|85|3250":[102900,97100,57.34],"90|62|85|3250":[102900,102900,60.68],"70|67|85|3250":[101300,39700,58.69],"75|67|85|3250":[101300,57000,58.76],"80|67|85|3250":[101300,74300,58.83],"85|67|85|3250":[101300,87800,59.99],"90|67|85|3250":[101300,101300,61.14],"75|72|85|3250":[110700,39900,63.63],"80|72|85|3250":[110700,57300,63.68],"85|72|85|3250":[110700,74700,63.72],"90|72|85|3250":[110700,92100,63.76],"65|57|95|3250":[100500,56200,48.99],"70|57|95|3250":[100500,72800,49.26],"75|57|95|3250":[100500,89500,49.5],"80|57|95|3250":[100500,100500,51.37],"85|57|95|3250":[100500,100500,56.37],"90|57|95|3250":[100500,100500,61.37],"65|62|95|3250":[97800,37600,54.29],"70|62|95|3250":[97800,54600,54.44],"75|62|95|3250":[97800,71600,54.6],"80|62|95|3250":[97800,88600,54.76],"85|62|95|3250":[97800,93200,58.45],"90|62|95|3250":[97800,97800,62.14],"70|67|95|3250":[95100,36300,59.66],"75|67|95|3250":[95100,53700,59.7],"80|67|95|3250":[95100,71100,59.74],"85|67|95|3250":[95100,83100,61.32],"90|67|95|3250":[95100,95100,62.91],"75|72|95|3250":[105200,35800,64.8],"80|72|95|3250":[105200,53600,64.73],"85|72|95|3250":[105200,71300,64.69],"90|72|95|3250":[105200,89100,64.62],"65|57|105|3250":[92700,50900,50.5],"70|57|105|3250":[92700,68500,50.48],"75|57|105|3250":[92700,86200,50.44],"80|57|105|3250":[92700,92700,53.59],"85|57|105|3250":[92700,92700,58.59],"90|57|105|3250":[92700,92700,63.59],"65|62|105|3250":[90900,32800,55.66],"70|62|105|3250":[90900,50500,55.61],"75|62|105|3250":[90900,68200,55.57],"80|62|105|3250":[90900,85800,55.56],"85|62|105|3250":[90900,88400,59.81],"90|62|105|3250":[90900,90900,64.1],"70|67|105|3250":[89100,32400,60.77],"75|67|105|3250":[89100,50100,60.73],"80|67|105|3250":[89100,67800,60.68],"85|67|105|3250":[89100,78500,62.64],"90|67|105|3250":[89100,89100,64.62],"75|72|105|3250":[96400,32100,65.85],"80|72|105|3250":[96400,49800,65.81],"85|72|105|3250":[96400,67600,65.74],"90|72|105|3250":[96400,85300,65.7],"65|57|115|3250":[84900,45500,52.04],"70|57|115|3250":[84900,64200,51.71],"75|57|115|3250":[84900,82900,51.38],"80|57|115|3250":[84900,84900,55.81],"85|57|115|3250":[84900,84900,60.81],"90|57|115|3250":[84900,84900,65.81],"65|62|115|3250":[84000,28000,57.02],"70|62|115|3250":[84000,46400,56.78],"75|62|115|3250":[84000,64700,56.57],"80|62|115|3250":[84000,83100,56.32],"85|62|115|3250":[84000,83600,61.18],"90|62|115|3250":[84000,84000,66.07],"70|67|115|3250":[83100,28600,61.85],"75|67|115|3250":[83100,46600,61.72],"80|67|115|3250":[83100,64600,61.6],"85|67|115|3250":[83100,73900,63.95],"90|67|115|3250":[83100,83100,66.32],"75|72|115|3250":[87700,28400,66.91],"80|72|115|3250":[87700,46100,66.87],"85|72|115|3250":[87700,63800,66.82],"90|72|115|3250":[87700,81600,66.75],"65|57|125|3250":[77100,40200,53.55],"70|57|125|3250":[77100,59900,52.93],"75|57|125|3250":[77100,77100,53.03],"80|57|125|3250":[77100,77100,58.03],"85|57|125|3250":[77100,77100,63.03],"90|57|125|3250":[77100,77100,68.03],"65|62|125|3250":[77100,23300,58.36],"70|62|125|3250":[77100,42300,57.95],"75|62|125|3250":[77100,61300,57.54],"80|62|125|3250":[77100,77100,58.03],"85|62|125|3250":[77100,77100,63.03],"90|62|125|3250":[77100,77100,68.03],"70|67|125|3250":[77100,24700,62.96],"75|67|125|3250":[77100,43000,62.75],"80|67|125|3250":[77100,61400,62.51],"85|67|125|3250":[77100,69300,65.26],"90|67|125|3250":[77100,77100,68.03],"75|72|125|3250":[78900,24700,67.96],"80|72|125|3250":[78900,42400,67.92],"85|72|125|3250":[78900,60100,67.88],"90|72|125|3250":[78900,77800,67.83]},"heating":{"airflow":[1950,2600,3250],"oa":[-10,0,10,20,30,40,50,60],"capacity":{"1950":{"-10":6600,"0":18000,"10":29400,"20":40700,"30":52100,"40":63500,"50":74900,"60":86300},"2600":{"-10":8800,"0":20200,"10":31600,"20":43000,"30":54400,"40":65800,"50":77200,"60":88600},"3250":{"-10":10400,"0":21800,"10":33200,"20":44600,"30":56000,"40":67400,"50":78800,"60":90200}}}},"WP090":{"tons":7.5,"axes":{"eatDb":[65,70,75,80,85,90],"eatWb":[57,62,67,72,77],"oaCooling":[75,85,95,105,115,125],"airflow":[1875,2250,2625,3000,3375,3750]},"cooling":{"65|62|75|1875":[93400,43900,43.32],"70|62|75|1875":[93400,53700,43.48],"75|62|75|1875":[93400,62700,44.04],"80|62|75|1875":[93400,73200,43.85],"85|62|75|1875":[93400,83300,43.86],"90|62|75|1875":[93400,93400,43.88],"70|67|75|1875":[105500,44300,48.12],"75|67|75|1875":[105500,54300,48.19],"80|67|75|1875":[105500,64000,48.4],"85|67|75|1875":[105500,74800,48.06],"90|67|75|1875":[105500,85600,47.73],"75|72|75|1875":[117100,44700,52.93],"80|72|75|1875":[117100,54700,52.99],"85|72|75|1875":[117100,64600,53.1],"90|72|75|1875":[117100,74600,53.16],"80|77|75|1875":[128700,45400,57.58],"85|77|75|1875":[128700,54500,58.09],"90|77|75|1875":[128700,63600,58.59],"65|62|85|1875":[89000,41100,44.7],"70|62|85|1875":[89000,50900,44.86],"75|62|85|1875":[89000,60400,45.17],"80|62|85|1875":[89000,70600,45.14],"85|62|85|1875":[89000,79800,45.59],"90|62|85|1875":[89000,89000,46.05],"70|67|85|1875":[99600,40700,49.9],"75|67|85|1875":[99600,50800,49.91],"80|67|85|1875":[99600,60800,49.98],"85|67|85|1875":[99600,72100,49.4],"90|67|85|1875":[99600,83400,48.81],"75|72|85|1875":[111100,40800,54.85],"80|72|85|1875":[111100,51000,54.81],"85|72|85|1875":[111100,61300,54.73],"90|72|85|1875":[111100,71500,54.69],"80|77|85|1875":[122600,41300,59.6],"85|77|85|1875":[122600,50500,60.06],"90|77|85|1875":[122600,59600,60.57],"65|62|95|1875":[84600,38300,46.09],"70|62|95|1875":[84600,48100,46.25],"75|62|95|1875":[84600,58000,46.36],"80|62|95|1875":[84600,67900,46.47],"85|62|95|1875":[84600,76200,47.37],"90|62|95|1875":[84600,84600,48.22],"70|67|95|1875":[93700,37200,51.63],"75|67|95|1875":[93700,47400,51.59],"80|67|95|1875":[93700,57600,51.56],"85|67|95|1875":[93700,69400,50.73],"90|67|95|1875":[93700,81200,49.9],"75|72|95|1875":[105100,36900,56.78],"80|72|95|1875":[105100,47400,56.59],"85|72|95|1875":[105100,57900,56.41],"90|72|95|1875":[105100,68500,56.17],"80|77|95|1875":[116500,37100,61.68],"85|77|95|1875":[116500,46400,62.09],"90|77|95|1875":[116500,55700,62.49],"65|62|105|1875":[80500,34200,48.11],"70|62|105|1875":[80500,44200,48.17],"75|62|105|1875":[80500,54100,48.28],"80|62|105|1875":[80500,64100,48.35],"85|62|105|1875":[80500,72300,49.3],"90|62|105|1875":[80500,80500,50.25],"70|67|105|1875":[87000,34300,53.06],"75|67|105|1875":[87000,44400,53.07],"80|67|105|1875":[87000,54500,53.09],"85|67|105|1875":[87000,66600,52.11],"90|67|105|1875":[87000,78600,51.19],"75|72|105|1875":[97600,34600,57.91],"80|72|105|1875":[97600,44900,57.83],"85|72|105|1875":[97600,55200,57.74],"90|72|105|1875":[97600,65500,57.65],"80|77|105|1875":[108100,35300,62.57],"85|77|105|1875":[108100,43800,63.37],"90|77|105|1875":[108100,52300,64.17],"65|62|115|1875":[76500,30100,50.14],"70|62|115|1875":[76500,40200,50.15],"75|62|115|1875":[76500,50300,50.16],"80|62|115|1875":[76500,60400,50.17],"85|62|115|1875":[76500,68400,51.22],"90|62|115|1875":[76500,76500,52.22],"70|67|115|1875":[80300,31300,54.54],"75|67|115|1875":[80300,41300,54.6],"80|67|115|1875":[80300,51400,54.62],"85|67|115|1875":[80300,63700,53.54],"90|67|115|1875":[80300,76100,52.42],"75|72|115|1875":[90000,32400,59],"80|72|115|1875":[90000,42400,59.06],"85|72|115|1875":[90000,52400,59.12],"90|72|115|1875":[90000,62500,59.14],"80|77|115|1875":[99700,33500,63.46],"85|77|115|1875":[99700,41200,64.65],"90|77|115|1875":[99700,48900,65.85],"65|62|125|1875":[72400,26100,52.11],"70|62|125|1875":[72400,36200,52.12],"75|62|125|1875":[72400,46400,52.09],"80|62|125|1875":[72400,56600,52.05],"85|62|125|1875":[72400,64500,53.15],"90|62|125|1875":[72400,72400,54.25],"70|67|125|1875":[73600,28300,56.02],"75|67|125|1875":[73600,38300,56.09],"80|67|125|1875":[73600,48300,56.15],"85|67|125|1875":[73600,60900,54.93],"90|67|125|1875":[73600,73600,53.65],"75|72|125|1875":[82400,30200,60.09],"80|72|125|1875":[82400,39900,60.3],"85|72|125|1875":[82400,49700,60.46],"90|72|125|1875":[82400,59500,60.62],"80|77|125|1875":[91300,31600,64.4],"85|77|125|1875":[91300,38500,65.99],"90|77|125|1875":[91300,45400,67.58],"65|57|75|2250":[90200,56600,41.71],"70|57|75|2250":[90200,68400,41.85],"75|57|75|2250":[90200,80200,42],"80|57|75|2250":[90200,90200,42.88],"85|57|75|2250":[90200,90200,47.88],"90|57|75|2250":[90200,90200,52.88],"65|62|75|2250":[99800,44900,46.52],"70|62|75|2250":[99800,56700,46.67],"75|62|75|2250":[99800,68000,47.02],"80|62|75|2250":[99800,80500,46.87],"85|62|75|2250":[99800,90100,47.92],"90|62|75|2250":[99800,99800,48.93],"70|67|75|2250":[109400,45100,51.44],"75|67|75|2250":[109400,57200,51.46],"80|67|75|2250":[109400,69000,51.6],"85|67|75|2250":[109400,81200,51.58],"90|67|75|2250":[109400,93500,51.52],"75|72|75|2250":[121000,45500,56.28],"80|72|75|2250":[121000,57500,56.34],"85|72|75|2250":[121000,69600,56.36],"90|72|75|2250":[121000,81700,56.38],"80|77|75|2250":[132500,46100,61.03],"85|77|75|2250":[132500,58000,61.13],"90|77|75|2250":[132500,69900,61.23],"65|57|85|2250":[86800,53900,42.82],"70|57|85|2250":[86800,65600,43],"75|57|85|2250":[86800,77400,43.15],"80|57|85|2250":[86800,86800,44.28],"85|57|85|2250":[86800,86800,49.28],"90|57|85|2250":[86800,86800,54.28],"65|62|85|2250":[94900,41700,47.84],"70|62|85|2250":[94900,53600,47.94],"75|62|85|2250":[94900,65200,48.17],"80|62|85|2250":[94900,77400,48.15],"85|62|85|2250":[94900,86200,49.53],"90|62|85|2250":[94900,94900,50.95],"70|67|85|2250":[103000,41600,52.88],"75|67|85|2250":[103000,53700,52.9],"80|67|85|2250":[103000,65700,52.96],"85|67|85|2250":[103000,77800,52.98],"90|67|85|2250":[103000,90000,52.96],"75|72|85|2250":[114100,41800,57.8],"80|72|85|2250":[114100,54000,57.78],"85|72|85|2250":[114100,66200,57.76],"90|72|85|2250":[114100,78400,57.74],"80|77|85|2250":[125200,42200,62.63],"85|77|85|2250":[125200,54500,62.57],"90|77|85|2250":[125200,66800,62.51],"65|57|95|2250":[83400,51100,43.97],"70|57|95|2250":[83400,62900,44.12],"75|57|95|2250":[83400,74600,44.3],"80|57|95|2250":[83400,83400,45.68],"85|57|95|2250":[83400,83400,50.68],"90|57|95|2250":[83400,83400,55.68],"65|62|95|2250":[90000,38500,49.16],"70|62|95|2250":[90000,50500,49.22],"75|62|95|2250":[90000,62400,49.32],"80|62|95|2250":[90000,74400,49.38],"85|62|95|2250":[90000,82200,51.17],"90|62|95|2250":[90000,90000,52.96],"70|67|95|2250":[96600,38100,54.32],"75|67|95|2250":[96600,50200,54.34],"80|67|95|2250":[96600,62400,54.32],"85|67|95|2250":[96600,74500,54.34],"90|67|95|2250":[96600,86500,54.4],"75|72|95|2250":[107200,38000,59.36],"80|72|95|2250":[107200,50400,59.26],"85|72|95|2250":[107200,62800,59.16],"90|72|95|2250":[107200,75100,59.09],"80|77|95|2250":[117800,38400,64.2],"85|77|95|2250":[117800,51100,63.97],"90|77|95|2250":[117800,63800,63.74],"65|57|105|2250":[80500,46100,46.03],"70|57|105|2250":[80500,58100,46.09],"75|57|105|2250":[80500,70100,46.15],"80|57|105|2250":[80500,80500,46.87],"85|57|105|2250":[80500,80500,51.87],"90|57|105|2250":[80500,80500,56.87],"65|62|105|2250":[85200,34400,50.84],"70|62|105|2250":[85200,46500,50.86],"75|62|105|2250":[85200,58600,50.88],"80|62|105|2250":[85200,70600,50.95],"85|62|105|2250":[85200,77900,52.94],"90|62|105|2250":[85200,85200,54.94],"70|67|105|2250":[89900,34900,55.64],"75|67|105|2250":[89900,47000,55.66],"80|67|105|2250":[89900,59100,55.68],"85|67|105|2250":[89900,71200,55.7],"90|67|105|2250":[89900,83200,55.76],"75|72|105|2250":[99400,35400,60.43],"80|72|105|2250":[99400,47600,60.41],"85|72|105|2250":[99400,59700,60.43],"90|72|105|2250":[99400,71900,60.41],"80|77|105|2250":[108800,36000,65.19],"85|77|105|2250":[108800,48300,65.12],"90|77|105|2250":[108800,60600,65.06],"65|57|115|2250":[77600,41000,48.13],"70|57|115|2250":[77600,53300,48.07],"75|57|115|2250":[77600,65600,48],"80|57|115|2250":[77600,77600,48.07],"85|57|115|2250":[77600,77600,53.07],"90|57|115|2250":[77600,77600,58.07],"65|62|115|2250":[80400,30300,52.53],"70|62|115|2250":[80400,42500,52.51],"75|62|115|2250":[80400,54700,52.49],"80|62|115|2250":[80400,66900,52.47],"85|62|115|2250":[80400,73700,54.67],"90|62|115|2250":[80400,80400,56.91],"70|67|115|2250":[83300,31700,56.95],"75|67|115|2250":[83300,43700,57.02],"80|67|115|2250":[83300,55800,57.04],"85|67|115|2250":[83300,67900,57.06],"90|67|115|2250":[83300,79900,57.12],"75|72|115|2250":[91500,32800,61.5],"80|72|115|2250":[91500,44700,61.6],"85|72|115|2250":[91500,56700,61.67],"90|72|115|2250":[91500,68600,61.77],"80|77|115|2250":[99800,33700,66.13],"85|77|115|2250":[99800,45500,66.28],"90|77|115|2250":[99800,57400,66.38],"65|57|125|2250":[74800,36000,50.19],"70|57|125|2250":[74800,48600,50],"75|57|125|2250":[74800,61200,49.81],"80|57|125|2250":[74800,73700,49.67],"85|57|125|2250":[74800,74300,54.42],"90|57|125|2250":[74800,74800,59.22],"65|62|125|2250":[75700,26200,54.22],"70|62|125|2250":[75700,38500,54.16],"75|62|125|2250":[75700,50800,54.09],"80|62|125|2250":[75700,63100,54.03],"85|62|125|2250":[75700,69400,56.44],"90|62|125|2250":[75700,75700,58.85],"70|67|125|2250":[76600,28500,58.27],"75|67|125|2250":[76600,40500,58.33],"80|67|125|2250":[76600,52500,58.4],"85|67|125|2250":[76600,64600,58.42],"90|67|125|2250":[76600,76600,58.48],"75|72|125|2250":[83700,30200,62.57],"80|72|125|2250":[83700,41900,62.76],"85|72|125|2250":[83700,53600,62.94],"90|72|125|2250":[83700,65400,63.09],"80|77|125|2250":[90800,31300,67.12],"85|77|125|2250":[90800,42700,67.43],"90|77|125|2250":[90800,54200,67.7],"65|57|75|2625":[99200,59700,43.94],"70|57|75|2625":[99200,73600,44.04],"75|57|75|2625":[99200,87500,44.14],"80|57|75|2625":[99200,99200,45.01],"85|57|75|2625":[99200,99200,50.01],"90|57|75|2625":[99200,99200,55.01],"65|62|75|2625":[106200,45800,48.84],"70|62|75|2625":[106200,59800,48.91],"75|62|75|2625":[106200,73300,49.14],"80|62|75|2625":[106200,87700,49.07],"85|62|75|2625":[106200,97000,50.78],"90|62|75|2625":[106200,106200,52.54],"70|67|75|2625":[113300,45900,53.81],"75|67|75|2625":[113300,60100,53.8],"80|67|75|2625":[113300,74100,53.86],"85|67|75|2625":[113300,87700,54.07],"90|67|75|2625":[113300,101300,54.27],"75|72|75|2625":[124800,46200,58.7],"80|72|75|2625":[124800,60400,58.69],"85|72|75|2625":[124800,74600,58.69],"90|72|75|2625":[124800,88800,58.68],"80|77|75|2625":[136300,46800,63.49],"85|77|75|2625":[136300,61500,63.31],"90|77|75|2625":[136300,76200,63.12],"65|57|85|2625":[95300,56200,45.18],"70|57|85|2625":[95300,70200,45.24],"75|57|85|2625":[95300,84100,45.34],"80|57|85|2625":[95300,95300,46.38],"85|57|85|2625":[95300,95300,51.38],"90|57|85|2625":[95300,95300,56.38],"65|62|85|2625":[100800,42300,50.08],"70|62|85|2625":[100800,56300,50.14],"75|62|85|2625":[100800,70100,50.27],"80|62|85|2625":[100800,84300,50.26],"85|62|85|2625":[100800,92600,52.34],"90|62|85|2625":[100800,100800,54.44],"70|67|85|2625":[106400,42400,55.04],"75|67|85|2625":[106400,56500,55.07],"80|67|85|2625":[106400,70600,55.1],"85|67|85|2625":[106400,83600,55.51],"90|67|85|2625":[106400,96600,55.93],"75|72|85|2625":[117100,42700,59.94],"80|72|85|2625":[117100,56900,59.93],"85|72|85|2625":[117100,71100,59.92],"90|72|85|2625":[117100,85300,59.91],"80|77|85|2625":[127700,43200,64.76],"85|77|85|2625":[127700,58600,64.33],"90|77|85|2625":[127700,74000,63.9],"65|57|95|2625":[91400,52800,46.38],"70|57|95|2625":[91400,66700,46.47],"75|57|95|2625":[91400,80700,46.53],"80|57|95|2625":[91400,91400,47.76],"85|57|95|2625":[91400,91400,52.76],"90|57|95|2625":[91400,91400,57.76],"65|62|95|2625":[95400,38700,51.35],"70|62|95|2625":[95400,52800,51.38],"75|62|95|2625":[95400,66800,51.44],"80|62|95|2625":[95400,80900,51.46],"85|62|95|2625":[95400,88100,53.92],"90|62|95|2625":[95400,95400,56.35],"70|67|95|2625":[99400,38900,56.28],"75|67|95|2625":[99400,53000,56.31],"80|67|95|2625":[99400,67100,56.33],"85|67|95|2625":[99400,79500,56.96],"90|67|95|2625":[99400,91900,57.58],"75|72|95|2625":[109300,39200,61.17],"80|72|95|2625":[109300,53400,61.16],"85|72|95|2625":[109300,67600,61.16],"90|72|95|2625":[109300,81800,61.15],"80|77|95|2625":[119100,39700,66],"85|77|95|2625":[119100,55700,65.35],"90|77|95|2625":[119100,71800,64.67],"65|57|105|2625":[87000,47900,48.1],"70|57|105|2625":[87000,62100,48.1],"75|57|105|2625":[87000,76400,48.05],"80|57|105|2625":[87000,87000,49.31],"85|57|105|2625":[87000,87000,54.31],"90|57|105|2625":[87000,87000,59.31],"65|62|105|2625":[89900,34600,52.8],"70|62|105|2625":[89900,48800,52.79],"75|62|105|2625":[89900,63000,52.78],"80|62|105|2625":[89900,77100,52.8],"85|62|105|2625":[89900,83500,55.55],"90|62|105|2625":[89900,89900,58.29],"70|67|105|2625":[92800,35500,57.48],"75|67|105|2625":[92800,49600,57.5],"80|67|105|2625":[92800,63700,57.53],"85|67|105|2625":[92800,75700,58.3],"90|67|105|2625":[92800,87800,59.03],"75|72|105|2625":[101200,36200,62.23],"80|72|105|2625":[101200,50200,62.29],"85|72|105|2625":[101200,64300,62.32],"90|72|105|2625":[101200,78300,62.38],"80|77|105|2625":[109600,36800,67.02],"85|77|105|2625":[109600,52800,66.38],"90|77|105|2625":[109600,68900,65.7],"65|57|115|2625":[82600,43000,49.83],"70|57|115|2625":[82600,57500,49.72],"75|57|115|2625":[82600,72100,49.57],"80|57|115|2625":[82600,82600,50.86],"85|57|115|2625":[82600,82600,55.86],"90|57|115|2625":[82600,82600,60.86],"65|62|115|2625":[84400,30500,54.24],"70|62|115|2625":[84400,44800,54.2],"75|62|115|2625":[84400,59100,54.15],"80|62|115|2625":[84400,73400,54.11],"85|62|115|2625":[84400,78900,57.17],"90|62|115|2625":[84400,84400,60.23],"70|67|115|2625":[86200,32000,58.71],"75|67|115|2625":[86200,46100,58.74],"80|67|115|2625":[86200,60200,58.77],"85|67|115|2625":[86200,72000,59.6],"90|67|115|2625":[86200,83700,60.48],"75|72|115|2625":[93100,33200,63.29],"80|72|115|2625":[93100,47000,63.42],"85|72|115|2625":[93100,60900,63.52],"90|72|115|2625":[93100,74800,63.62],"80|77|115|2625":[100000,33900,68.04],"85|77|115|2625":[100000,49900,67.4],"90|77|115|2625":[100000,65900,66.75],"65|57|125|2625":[78300,38100,51.56],"70|57|125|2625":[78300,52900,51.34],"75|57|125|2625":[78300,67800,51.08],"80|57|125|2625":[78300,78300,52.38],"85|57|125|2625":[78300,78300,57.38],"90|57|125|2625":[78300,78300,62.38],"65|62|125|2625":[79000,26300,55.72],"70|62|125|2625":[79000,40800,55.61],"75|62|125|2625":[79000,55200,55.53],"80|62|125|2625":[79000,69700,55.41],"85|62|125|2625":[79000,74300,58.79],"90|62|125|2625":[79000,79000,62.13],"70|67|125|2625":[79600,28600,59.91],"75|67|125|2625":[79600,42700,59.94],"80|67|125|2625":[79600,56800,59.96],"85|67|125|2625":[79600,68200,60.94],"90|67|125|2625":[79600,79600,61.92],"75|72|125|2625":[85000,30200,64.35],"80|72|125|2625":[85000,43900,64.51],"85|72|125|2625":[85000,57600,64.68],"90|72|125|2625":[85000,71300,64.85],"80|77|125|2625":[90400,31000,69.07],"85|77|125|2625":[90400,46900,68.46],"90|77|125|2625":[90400,62900,67.81],"65|57|75|3000":[108100,62900,45.59],"70|57|75|3000":[108100,78800,45.68],"75|57|75|3000":[108100,94800,45.74],"80|57|75|3000":[108100,108100,46.64],"85|57|75|3000":[108100,108100,51.64],"90|57|75|3000":[108100,108100,56.64],"65|62|75|3000":[112700,46700,50.59],"70|62|75|3000":[112700,62800,50.62],"75|62|75|3000":[112700,78600,50.74],"80|62|75|3000":[112700,94900,50.71],"85|62|75|3000":[112700,103800,52.96],"90|62|75|3000":[112700,112700,55.22],"70|67|75|3000":[117200,46700,55.59],"75|67|75|3000":[117200,63000,55.56],"80|67|75|3000":[117200,79100,55.59],"85|67|75|3000":[117200,94200,55.93],"90|67|75|3000":[117200,109200,56.3],"75|72|75|3000":[128700,47000,60.49],"80|72|75|3000":[128700,63300,60.46],"85|72|75|3000":[128700,79600,60.43],"90|72|75|3000":[128700,95900,60.4],"80|77|75|3000":[140200,47500,65.34],"85|77|75|3000":[140200,65000,64.94],"90|77|75|3000":[140200,82500,64.54],"65|57|85|3000":[103700,58600,46.91],"70|57|85|3000":[103700,74700,46.94],"75|57|85|3000":[103700,90700,47.01],"80|57|85|3000":[103700,103700,47.99],"85|57|85|3000":[103700,103700,52.99],"90|57|85|3000":[103700,103700,57.99],"65|62|85|3000":[106700,42800,51.79],"70|62|85|3000":[106700,58900,51.82],"75|62|85|3000":[106700,74900,51.88],"80|62|85|3000":[106700,91200,51.85],"85|62|85|3000":[106700,98900,54.48],"90|62|85|3000":[106700,106700,57.07],"70|67|85|3000":[109700,43200,56.67],"75|67|85|3000":[109700,59400,56.67],"80|67|85|3000":[109700,75500,56.7],"85|67|85|3000":[109700,89400,57.41],"90|67|85|3000":[109700,103200,58.15],"75|72|85|3000":[120000,43700,61.51],"80|72|85|3000":[120000,59800,61.54],"85|72|85|3000":[120000,76000,61.54],"90|72|85|3000":[120000,92200,61.54],"80|77|85|3000":[130300,44200,66.36],"85|77|85|3000":[130300,62700,65.65],"90|77|85|3000":[130300,81200,64.94],"65|57|95|3000":[99300,54400,48.21],"70|57|95|3000":[99300,70500,48.24],"75|57|95|3000":[99300,86700,48.24],"80|57|95|3000":[99300,99300,49.35],"85|57|95|3000":[99300,99300,54.35],"90|57|95|3000":[99300,99300,59.35],"65|62|95|3000":[100800,39000,52.96],"70|62|95|3000":[100800,55100,52.99],"75|62|95|3000":[100800,71200,53.02],"80|62|95|3000":[100800,87400,53.02],"85|62|95|3000":[100800,94100,55.96],"90|62|95|3000":[100800,100800,58.89],"70|67|95|3000":[102200,39700,57.75],"75|67|95|3000":[102200,55800,57.78],"80|67|95|3000":[102200,71900,57.81],"85|67|95|3000":[102200,84600,58.89],"90|67|95|3000":[102200,97200,60],"75|72|95|3000":[111300,40300,62.56],"80|72|95|3000":[111300,56400,62.59],"85|72|95|3000":[111300,72500,62.62],"90|72|95|3000":[111300,88500,62.69],"80|77|95|3000":[120400,40900,67.38],"85|77|95|3000":[120400,60400,66.36],"90|77|95|3000":[120400,79900,65.34],"65|57|105|3000":[93500,49700,49.66],"70|57|105|3000":[93500,66100,49.6],"75|57|105|3000":[93500,82600,49.51],"80|57|105|3000":[93500,93500,51.14],"85|57|105|3000":[93500,93500,56.14],"90|57|105|3000":[93500,93500,61.14],"65|62|105|3000":[94600,34800,54.26],"70|62|105|3000":[94600,51100,54.23],"75|62|105|3000":[94600,67400,54.2],"80|62|105|3000":[94600,83700,54.17],"85|62|105|3000":[94600,89100,57.5],"90|62|105|3000":[94600,94600,60.8],"70|67|105|3000":[95700,36000,58.89],"75|67|105|3000":[95700,52200,58.89],"80|67|105|3000":[95700,68300,58.92],"85|67|105|3000":[95700,80300,60.22],"90|67|105|3000":[95700,92400,61.48],"75|72|105|3000":[103000,36900,63.61],"80|72|105|3000":[103000,52900,63.67],"85|72|105|3000":[103000,68800,63.77],"90|72|105|3000":[103000,84800,63.83],"80|77|105|3000":[110300,37500,68.43],"85|77|105|3000":[110300,57300,67.31],"90|77|105|3000":[110300,77100,66.2],"65|57|115|3000":[87600,45000,51.11],"70|57|115|3000":[87600,61700,50.96],"75|57|115|3000":[87600,78500,50.77],"80|57|115|3000":[87600,87600,52.96],"85|57|115|3000":[87600,87600,57.96],"90|57|115|3000":[87600,87600,62.96],"65|62|115|3000":[88400,30600,55.56],"70|62|115|3000":[88400,47100,55.46],"75|62|115|3000":[88400,63500,55.4],"80|62|115|3000":[88400,79900,55.34],"85|62|115|3000":[88400,84200,59.01],"90|62|115|3000":[88400,88400,62.72],"70|67|115|3000":[89200,32400,60],"75|67|115|3000":[89200,48500,60.03],"80|67|115|3000":[89200,64600,60.06],"85|67|115|3000":[89200,76100,61.51],"90|67|115|3000":[89200,87500,62.99],"75|72|115|3000":[94700,33500,64.66],"80|72|115|3000":[94700,49400,64.75],"85|72|115|3000":[94700,65200,64.88],"90|72|115|3000":[94700,81000,65],"80|77|115|3000":[100100,34100,69.48],"85|77|115|3000":[100100,54200,68.27],"90|77|115|3000":[100100,74400,67.04],"65|57|125|3000":[81800,40300,52.56],"70|57|125|3000":[81800,57300,52.31],"75|57|125|3000":[81800,74300,52.07],"80|57|125|3000":[81800,81800,54.75],"85|57|125|3000":[81800,81800,59.75],"90|57|125|3000":[81800,81800,64.75],"65|62|125|3000":[82200,26500,56.82],"70|62|125|3000":[82200,43000,56.73],"75|62|125|3000":[82200,59600,56.6],"80|62|125|3000":[82200,76200,56.48],"85|62|125|3000":[82200,79200,60.56],"90|62|125|3000":[82200,82200,64.63],"70|67|125|3000":[82700,28800,61.11],"75|67|125|3000":[82700,44900,61.14],"80|67|125|3000":[82700,61000,61.17],"85|67|125|3000":[82700,71800,62.84],"90|67|125|3000":[82700,82700,64.48],"75|72|125|3000":[86300,30200,65.68],"80|72|125|3000":[86300,45800,65.86],"85|72|125|3000":[86300,61500,66.02],"90|72|125|3000":[86300,77200,66.17],"80|77|125|3000":[90000,30600,70.56],"85|77|125|3000":[90000,51200,69.2],"90|77|125|3000":[90000,71700,67.87],"65|57|75|3375":[117000,66000,46.89],"70|57|75|3375":[117000,84000,46.95],"75|57|75|3375":[117000,102100,46.99],"80|57|75|3375":[117000,117000,47.9],"85|57|75|3375":[117000,117000,52.9],"90|57|75|3375":[117000,117000,57.9],"65|62|75|3375":[119100,47600,51.94],"70|62|75|3375":[119100,65800,51.95],"75|62|75|3375":[119100,83800,52.01],"80|62|75|3375":[119100,102200,51.96],"85|62|75|3375":[119100,110600,54.66],"90|62|75|3375":[119100,119100,57.33],"70|67|75|3375":[121100,47600,56.94],"75|67|75|3375":[121100,65900,56.92],"80|67|75|3375":[121100,84200,56.9],"85|67|75|3375":[121100,100600,57.4],"90|67|75|3375":[121100,117100,57.87],"75|72|75|3375":[132600,47800,61.89],"80|72|75|3375":[132600,66200,61.84],"85|72|75|3375":[132600,84600,61.79],"90|72|75|3375":[132600,103000,61.74],"65|57|85|3375":[112200,61000,48.26],"70|57|85|3375":[112200,79200,48.27],"75|57|85|3375":[112200,97400,48.28],"80|57|85|3375":[112200,112200,49.22],"85|57|85|3375":[112200,112200,54.22],"90|57|85|3375":[112200,112200,59.22],"65|62|85|3375":[112600,43400,53.09],"70|62|85|3375":[112600,61600,53.1],"75|62|85|3375":[112600,79700,53.13],"80|62|85|3375":[112600,98000,53.11],"85|62|85|3375":[112600,105300,56.11],"90|62|85|3375":[112600,112600,59.11],"70|67|85|3375":[113100,44000,57.93],"75|67|85|3375":[113100,62200,57.94],"80|67|85|3375":[113100,80400,57.94],"85|67|85|3375":[113100,95100,58.91],"90|67|85|3375":[113100,109900,59.85],"75|72|85|3375":[123000,44600,62.76],"80|72|85|3375":[123000,62800,62.77],"85|72|85|3375":[123000,80900,62.81],"90|72|85|3375":[123000,99100,62.81],"65|57|95|3375":[107300,56000,49.64],"70|57|95|3375":[107300,74400,49.59],"75|57|95|3375":[107300,92700,49.57],"80|57|95|3375":[107300,107300,50.56],"85|57|95|3375":[107300,107300,55.56],"90|57|95|3375":[107300,107300,60.56],"65|62|95|3375":[106200,39200,54.25],"70|62|95|3375":[106200,57400,54.25],"75|62|95|3375":[106200,75700,54.23],"80|62|95|3375":[106200,93900,54.24],"85|62|95|3375":[106200,100000,57.57],"90|62|95|3375":[106200,106200,60.86],"70|67|95|3375":[105100,40500,58.89],"75|67|95|3375":[105100,58600,58.92],"80|67|95|3375":[105100,76600,58.98],"85|67|95|3375":[105100,89600,60.42],"90|67|95|3375":[105100,102600,61.85],"75|72|95|3375":[113400,41500,63.61],"80|72|95|3375":[113400,59400,63.7],"85|72|95|3375":[113400,77300,63.79],"90|72|95|3375":[113400,95200,63.88],"65|57|105|3375":[100000,51500,50.87],"70|57|105|3375":[100000,70200,50.74],"75|57|105|3375":[100000,88800,50.64],"80|57|105|3375":[100000,100000,52.57],"85|57|105|3375":[100000,100000,57.57],"90|57|105|3375":[100000,100000,62.57],"65|62|105|3375":[99300,35000,55.4],"70|62|105|3375":[99300,53400,55.35],"75|62|105|3375":[99300,71800,55.3],"80|62|105|3375":[99300,90200,55.25],"85|62|105|3375":[99300,94700,59.02],"90|62|105|3375":[99300,99300,62.76],"70|67|105|3375":[98600,36600,59.96],"75|67|105|3375":[98600,54700,59.99],"80|67|105|3375":[98600,72900,60],"85|67|105|3375":[98600,84900,61.71],"90|67|105|3375":[98600,97000,63.39],"75|72|105|3375":[104800,37700,64.66],"80|72|105|3375":[104800,55500,64.77],"85|72|105|3375":[104800,73400,64.86],"90|72|105|3375":[104800,91200,64.98],"65|57|115|3375":[92600,47000,52.11],"70|57|115|3375":[92600,65900,51.92],"75|57|115|3375":[92600,84900,51.71],"80|57|115|3375":[92600,92600,54.6],"85|57|115|3375":[92600,92600,59.6],"90|57|115|3375":[92600,92600,64.6],"65|62|115|3375":[92400,30800,56.55],"70|62|115|3375":[92400,49400,56.45],"75|62|115|3375":[92400,67900,56.37],"80|62|115|3375":[92400,86400,56.3],"85|62|115|3375":[92400,89400,60.47],"90|62|115|3375":[92400,92400,64.65],"70|67|115|3375":[92200,32800,61],"75|67|115|3375":[92200,50900,61.04],"80|67|115|3375":[92200,69100,61.04],"85|67|115|3375":[92200,80200,63],"90|67|115|3375":[92200,91300,64.95],"75|72|115|3375":[96200,33900,65.7],"80|72|115|3375":[96200,51700,65.82],"85|72|115|3375":[96200,69400,65.96],"90|72|115|3375":[96200,87100,66.1],"65|57|125|3375":[85300,42500,53.34],"70|57|125|3375":[85300,61700,53.07],"75|57|125|3375":[85300,80900,52.81],"80|57|125|3375":[85300,85300,56.6],"85|57|125|3375":[85300,85300,61.6],"90|57|125|3375":[85300,85300,66.6],"65|62|125|3375":[85500,26600,57.7],"70|62|125|3375":[85500,45300,57.57],"75|62|125|3375":[85500,64000,57.44],"80|62|125|3375":[85500,82700,57.31],"85|62|125|3375":[85500,84100,61.93],"90|62|125|3375":[85500,85500,66.54],"70|67|125|3375":[85700,28900,62.07],"75|67|125|3375":[85700,47100,62.08],"80|67|125|3375":[85700,65300,62.09],"85|67|125|3375":[85700,75500,64.29],"90|67|125|3375":[85700,85700,66.49],"75|72|125|3375":[87600,30200,66.71],"80|72|125|3375":[87600,47800,66.89],"85|72|125|3375":[87600,65400,67.06],"90|72|125|3375":[87600,83100,67.2],"65|57|75|3750":[126000,69100,47.94],"70|57|75|3750":[126000,89300,47.95],"75|57|75|3750":[126000,109400,47.99],"80|57|75|3750":[126000,126000,48.89],"85|57|75|3750":[126000,126000,53.89],"90|57|75|3750":[126000,126000,58.89],"65|62|75|3750":[125500,48600,53],"70|62|75|3750":[125500,68800,53.01],"75|62|75|3750":[125500,89100,53],"80|62|75|3750":[125500,109400,52.99],"85|62|75|3750":[125500,117400,56.01],"90|62|75|3750":[125500,125500,59.01],"70|67|75|3750":[125000,48400,58.05],"75|67|75|3750":[125000,68800,58.01],"80|67|75|3750":[125000,89200,57.98],"85|67|75|3750":[125000,107100,58.56],"90|67|75|3750":[125000,125000,59.14],"75|72|75|3750":[136400,48500,63.02],"80|72|75|3750":[136400,69000,62.96],"85|72|75|3750":[136400,89600,62.88],"90|72|75|3750":[136400,110100,62.81],"65|57|85|3750":[120600,63400,49.35],"70|57|85|3750":[120600,83700,49.33],"75|57|85|3750":[120600,104100,49.3],"80|57|85|3750":[120600,120600,50.22],"85|57|85|3750":[120600,120600,55.22],"90|57|85|3750":[120600,120600,60.22],"65|62|85|3750":[118500,44000,54.14],"70|62|85|3750":[118500,64300,54.12],"75|62|85|3750":[118500,84600,54.11],"80|62|85|3750":[118500,104900,54.1],"85|62|85|3750":[118500,111700,57.42],"90|62|85|3750":[118500,118500,60.74],"70|67|85|3750":[116500,44900,58.91],"75|67|85|3750":[116500,65100,58.93],"80|67|85|3750":[116500,85300,58.94],"85|67|85|3750":[116500,100900,60.09],"90|67|85|3750":[116500,116500,61.23],"75|72|85|3750":[125900,45600,63.74],"80|72|85|3750":[125900,65700,63.78],"85|72|85|3750":[125900,85900,63.79],"90|72|85|3750":[125900,106000,63.83],"65|57|95|3750":[115300,57600,50.78],"70|57|95|3750":[115300,78200,50.69],"75|57|95|3750":[115300,98800,50.6],"80|57|95|3750":[115300,115300,51.53],"85|57|95|3750":[115300,115300,56.53],"90|57|95|3750":[115300,115300,61.53],"65|62|95|3750":[111600,39500,55.25],"70|62|95|3750":[111600,59800,55.23],"75|62|95|3750":[111600,80100,55.22],"80|62|95|3750":[111600,100400,55.21],"85|62|95|3750":[111600,106000,58.83],"90|62|95|3750":[111600,111600,62.44],"70|67|95|3750":[107900,41300,59.8],"75|67|95|3750":[107900,61400,59.84],"80|67|95|3750":[107900,81400,59.9],"85|67|95|3750":[107900,94700,61.62],"90|67|95|3750":[107900,107900,63.36],"75|72|95|3750":[115500,42700,64.46],"80|72|95|3750":[115500,62400,64.59],"85|72|95|3750":[115500,82200,64.7],"90|72|95|3750":[115500,101900,64.84],"65|57|105|3750":[106400,53300,51.84],"70|57|105|3750":[106400,74200,51.68],"75|57|105|3750":[106400,95000,51.54],"80|57|105|3750":[106400,106400,53.73],"85|57|105|3750":[106400,106400,58.73],"90|57|105|3750":[106400,106400,63.73],"65|62|105|3750":[104000,35200,56.31],"70|62|105|3750":[104000,55700,56.25],"75|62|105|3750":[104000,76200,56.19],"80|62|105|3750":[104000,96700,56.12],"85|62|105|3750":[104000,100300,60.23],"90|62|105|3750":[104000,104000,64.32],"70|67|105|3750":[101500,37200,60.81],"75|67|105|3750":[101500,57300,60.85],"80|67|105|3750":[101500,77400,60.89],"85|67|105|3750":[101500,89500,62.9],"90|67|105|3750":[101500,101500,64.94],"75|72|105|3750":[106600,38500,65.49],"80|72|105|3750":[106600,58200,65.63],"85|72|105|3750":[106600,77900,65.77],"90|72|105|3750":[106600,97600,65.9],"65|57|115|3750":[97600,49000,52.9],"70|57|115|3750":[97600,70100,52.69],"75|57|115|3750":[97600,91300,52.46],"80|57|115|3750":[97600,97600,55.9],"85|57|115|3750":[97600,97600,60.9],"90|57|115|3750":[97600,97600,65.9],"65|62|115|3750":[96400,31000,57.35],"70|62|115|3750":[96400,51600,57.26],"75|62|115|3750":[96400,72300,57.15],"80|62|115|3750":[96400,93000,57.04],"85|62|115|3750":[96400,94700,61.62],"90|62|115|3750":[96400,96400,66.2],"70|67|115|3750":[95200,33200,61.8],"75|67|115|3750":[95200,53300,61.84],"80|67|115|3750":[95200,73500,61.85],"85|67|115|3750":[95200,84300,64.19],"90|67|115|3750":[95200,95200,66.49],"75|72|115|3750":[97800,34300,66.53],"80|72|115|3750":[97800,54000,66.67],"85|72|115|3750":[97800,73600,66.83],"90|72|115|3750":[97800,93300,66.96],"65|57|125|3750":[88800,44600,53.99],"70|57|125|3750":[88800,66100,53.68],"75|57|125|3750":[88800,87500,53.4],"80|57|125|3750":[88800,88800,58.07],"85|57|125|3750":[88800,88800,63.07],"90|57|125|3750":[88800,88800,68.07],"65|62|125|3750":[88800,26700,58.41],"70|62|125|3750":[88800,47600,58.25],"75|62|125|3750":[88800,68400,58.11],"80|62|125|3750":[88800,88800,58.07],"85|62|125|3750":[88800,88800,63.07],"90|62|125|3750":[88800,88800,68.07],"70|67|125|3750":[88800,29100,62.81],"75|67|125|3750":[88800,49300,62.83],"80|67|125|3750":[88800,69500,62.84],"85|67|125|3750":[88800,79100,65.47],"90|67|125|3750":[88800,88800,68.07],"75|72|125|3750":[89000,30200,67.54],"80|72|125|3750":[89000,49800,67.7],"85|72|125|3750":[89000,69400,67.86],"90|72|125|3750":[89000,89000,68.02]},"heating":{"airflow":[2250,3000,3750],"oa":[-10,0,10,20,30,40,50,60],"capacity":{"2250":{"-10":5100,"0":18200,"10":31200,"20":44200,"30":57300,"40":70300,"50":83300,"60":96400},"3000":{"-10":8000,"0":21000,"10":34000,"20":47100,"30":60100,"40":73100,"50":86200,"60":99200},"3750":{"-10":7800,"0":20800,"10":33900,"20":46900,"30":59900,"40":73000,"50":86000,"60":99000}}}},"WP102":{"tons":8.5,"axes":{"eatDb":[65,70,75,80,85,90],"eatWb":[57,62,67,72,77],"oaCooling":[75,85,95,105,115,125],"airflow":[2125,2550,2975,3400,3825,4250]},"cooling":{"65|62|75|2125":[98000,47000,44.52],"70|62|75|2125":[98000,56100,45.56],"75|62|75|2125":[98000,64200,47.03],"80|62|75|2125":[98000,74200,47.67],"85|62|75|2125":[98000,86100,47.48],"90|62|75|2125":[98000,98000,47.3],"70|67|75|2125":[109200,45800,50.04],"75|67|75|2125":[109200,56700,50.29],"80|67|75|2125":[109200,66000,51.24],"85|67|75|2125":[109200,79200,50.49],"90|67|75|2125":[109200,92500,49.69],"75|72|75|2125":[121700,46700,54.65],"80|72|75|2125":[121700,57800,54.81],"85|72|75|2125":[121700,68900,54.98],"90|72|75|2125":[121700,80000,55.14],"80|77|75|2125":[134300,49600,58.39],"85|77|75|2125":[134300,58500,59.51],"90|77|75|2125":[134300,67400,60.63],"65|62|85|2125":[95100,43200,46.18],"70|62|85|2125":[95100,52800,46.99],"75|62|85|2125":[95100,62000,47.98],"80|62|85|2125":[95100,72000,48.63],"85|62|85|2125":[95100,83600,48.57],"90|62|85|2125":[95100,95100,48.56],"70|67|85|2125":[103200,42500,51.48],"75|67|85|2125":[103200,53300,51.78],"80|67|85|2125":[103200,63400,52.37],"85|67|85|2125":[103200,77100,51.41],"90|67|85|2125":[103200,90700,50.48],"75|72|85|2125":[115300,43500,56.05],"80|72|85|2125":[115300,54700,56.17],"85|72|85|2125":[115300,65900,56.29],"90|72|85|2125":[115300,77100,56.41],"80|77|85|2125":[127500,46000,59.96],"85|77|85|2125":[127500,54800,61.12],"90|77|85|2125":[127500,63500,62.33],"65|62|95|2125":[92100,39400,47.83],"70|62|95|2125":[92100,49500,48.43],"75|62|95|2125":[92100,59700,48.99],"80|62|95|2125":[92100,69900,49.54],"85|62|95|2125":[92100,81000,49.71],"90|62|95|2125":[92100,92100,49.87],"70|67|95|2125":[97200,39200,52.92],"75|67|95|2125":[97200,50000,53.21],"80|67|95|2125":[97200,60800,53.51],"85|67|95|2125":[97200,74900,52.36],"90|67|95|2125":[97200,89000,51.22],"75|72|95|2125":[108900,40300,57.44],"80|72|95|2125":[108900,51600,57.52],"85|72|95|2125":[108900,63000,57.55],"90|72|95|2125":[108900,74300,57.63],"80|77|95|2125":[120700,42500,61.48],"85|77|95|2125":[120700,51100,62.73],"90|77|95|2125":[120700,59600,64.03],"65|62|105|2125":[86200,35300,49.62],"70|62|105|2125":[86200,45700,50.09],"75|62|105|2125":[86200,56100,50.56],"80|62|105|2125":[86200,66400,51.07],"85|62|105|2125":[86200,76300,51.75],"90|62|105|2125":[86200,86200,52.44],"70|67|105|2125":[89700,35600,54.49],"75|67|105|2125":[89700,46500,54.74],"80|67|105|2125":[89700,57500,54.95],"85|67|105|2125":[89700,70900,54.11],"90|67|105|2125":[89700,84300,53.27],"75|72|105|2125":[101300,37000,58.88],"80|72|105|2125":[101300,48500,58.87],"85|72|105|2125":[101300,60000,58.86],"90|72|105|2125":[101300,71500,58.85],"80|77|105|2125":[112800,39500,62.79],"85|77|105|2125":[112800,49100,63.61],"90|77|105|2125":[112800,58700,64.42],"65|62|115|2125":[80400,31300,51.36],"70|62|115|2125":[80400,41900,51.74],"75|62|115|2125":[80400,52400,52.17],"80|62|115|2125":[80400,63000,52.55],"85|62|115|2125":[80400,71700,53.76],"90|62|115|2125":[80400,80400,54.97],"70|67|115|2125":[82300,31900,56.1],"75|67|115|2125":[82300,43000,56.26],"80|67|115|2125":[82300,54100,56.43],"85|67|115|2125":[82300,66900,55.85],"90|67|115|2125":[82300,79600,55.32],"75|72|115|2125":[93600,33700,60.32],"80|72|115|2125":[93600,45300,60.26],"85|72|115|2125":[93600,57000,60.16],"90|72|115|2125":[93600,68700,60.07],"80|77|115|2125":[104900,36500,64.1],"85|77|115|2125":[104900,47100,64.48],"90|77|115|2125":[104900,57700,64.86],"65|62|125|2125":[74500,27300,53.1],"70|62|125|2125":[74500,38000,53.44],"75|62|125|2125":[74500,48800,53.74],"80|62|125|2125":[74500,59500,54.07],"85|62|125|2125":[74500,67000,55.81],"90|62|125|2125":[74500,74500,57.54],"70|67|125|2125":[74900,28300,57.67],"75|67|125|2125":[74900,39500,57.79],"80|67|125|2125":[74900,50800,57.86],"85|67|125|2125":[74900,62800,57.64],"90|67|125|2125":[74900,74900,57.36],"75|72|125|2125":[85900,30300,61.8],"80|72|125|2125":[85900,42200,61.61],"85|72|125|2125":[85900,54000,61.47],"90|72|125|2125":[85900,65800,61.33],"80|77|125|2125":[97000,33500,65.4],"85|77|125|2125":[97000,45200,65.31],"90|77|125|2125":[97000,56800,65.25],"65|57|75|2550":[95300,61000,42.85],"70|57|75|2550":[95300,72300,43.75],"75|57|75|2550":[95300,83500,44.68],"80|57|75|2550":[95300,94700,45.61],"85|57|75|2550":[95300,95300,50.4],"90|57|75|2550":[95300,95300,55.4],"65|62|75|2550":[104400,47600,47.72],"70|62|75|2550":[104400,59600,48.36],"75|62|75|2550":[104400,70800,49.29],"80|62|75|2550":[104400,83500,49.68],"85|62|75|2550":[104400,93900,50.9],"90|62|75|2550":[104400,104400,52.09],"70|67|75|2550":[113500,46900,52.97],"75|67|75|2550":[113500,60200,53.14],"80|67|75|2550":[113500,72200,53.78],"85|67|75|2550":[113500,86100,53.74],"90|67|75|2550":[113500,100100,53.65],"75|72|75|2550":[124900,47600,57.72],"80|72|75|2550":[124900,60900,57.89],"85|72|75|2550":[124900,74300,58.02],"90|72|75|2550":[124900,87700,58.16],"80|77|75|2550":[136400,49700,61.95],"85|77|75|2550":[136400,62500,62.31],"90|77|75|2550":[136400,75300,62.66],"65|57|85|2550":[93700,57100,44.27],"70|57|85|2550":[93700,69000,44.95],"75|57|85|2550":[93700,81000,45.59],"80|57|85|2550":[93700,93000,46.23],"85|57|85|2550":[93700,93700,50.98],"90|57|85|2550":[93700,93700,55.98],"65|62|85|2550":[100400,43700,49.13],"70|62|85|2550":[100400,56200,49.59],"75|62|85|2550":[100400,68300,50.2],"80|62|85|2550":[100400,81200,50.52],"85|62|85|2550":[100400,90800,52.03],"90|62|85|2550":[100400,100400,53.54],"70|67|85|2550":[107100,43300,54.28],"75|67|85|2550":[107100,56700,54.41],"80|67|85|2550":[107100,69400,54.8],"85|67|85|2550":[107100,83200,54.79],"90|67|85|2550":[107100,97100,54.74],"75|72|85|2550":[117900,44000,59.02],"80|72|85|2550":[117900,57600,59.08],"85|72|85|2550":[117900,71100,59.18],"90|72|85|2550":[117900,84700,59.24],"80|77|85|2550":[128700,45800,63.37],"85|77|85|2550":[128700,59000,63.58],"90|77|85|2550":[128700,72300,63.75],"65|57|95|2550":[92100,53100,45.72],"70|57|95|2550":[92100,65800,46.11],"75|57|95|2550":[92100,78500,46.5],"80|57|95|2550":[92100,91200,46.88],"85|57|95|2550":[92100,92100,51.56],"90|57|95|2550":[92100,92100,56.56],"65|62|95|2550":[96400,39700,50.58],"70|62|95|2550":[96400,52800,50.83],"75|62|95|2550":[96400,65800,51.11],"80|62|95|2550":[96400,78900,51.35],"85|62|95|2550":[96400,87600,53.19],"90|62|95|2550":[96400,96400,55],"70|67|95|2550":[100600,39700,55.58],"75|67|95|2550":[100600,53100,55.72],"80|67|95|2550":[100600,66500,55.85],"85|67|95|2550":[100600,80300,55.84],"90|67|95|2550":[100600,94100,55.83],"75|72|95|2550":[110800,40400,60.33],"80|72|95|2550":[110800,54200,60.32],"85|72|95|2550":[110800,67900,60.34],"90|72|95|2550":[110800,81700,60.33],"80|77|95|2550":[121000,41800,64.82],"85|77|95|2550":[121000,55500,64.85],"90|77|95|2550":[121000,69300,64.84],"65|57|105|2550":[87200,48600,47.35],"70|57|105|2550":[87200,61700,47.6],"75|57|105|2550":[87200,74800,47.84],"80|57|105|2550":[87200,87200,48.34],"85|57|105|2550":[87200,87200,53.34],"90|57|105|2550":[87200,87200,58.34],"65|62|105|2550":[90200,35500,52.11],"70|62|105|2550":[90200,48800,52.28],"75|62|105|2550":[90200,62100,52.45],"80|62|105|2550":[90200,75500,52.59],"85|62|105|2550":[90200,82800,54.93],"90|62|105|2550":[90200,90200,57.25],"70|67|105|2550":[93200,36000,56.93],"75|67|105|2550":[93200,49500,57.03],"80|67|105|2550":[93200,63000,57.12],"85|67|105|2550":[93200,75900,57.44],"90|67|105|2550":[93200,88800,57.76],"75|72|105|2550":[102900,36900,61.6],"80|72|105|2550":[102900,50600,61.63],"85|72|105|2550":[102900,64300,61.65],"90|72|105|2550":[102900,78100,61.64],"80|77|105|2550":[112500,38200,66.13],"85|77|105|2550":[112500,52700,65.86],"90|77|105|2550":[112500,67300,65.56],"65|57|115|2550":[82400,44000,49.02],"70|57|115|2550":[82400,57500,49.12],"75|57|115|2550":[82400,71000,49.22],"80|57|115|2550":[82400,82400,50.08],"85|57|115|2550":[82400,82400,55.08],"90|57|115|2550":[82400,82400,60.08],"65|62|115|2550":[84100,31300,53.63],"70|62|115|2550":[84100,44900,53.7],"75|62|115|2550":[84100,58400,53.79],"80|62|115|2550":[84100,72000,53.86],"85|62|115|2550":[84100,78100,56.64],"90|62|115|2550":[84100,84100,59.46],"70|67|115|2550":[85800,32200,58.31],"75|67|115|2550":[85800,45900,58.33],"80|67|115|2550":[85800,59500,58.4],"85|67|115|2550":[85800,71600,59],"90|67|115|2550":[85800,83600,59.64],"75|72|115|2550":[94900,33300,62.91],"80|72|115|2550":[94900,47000,62.93],"85|72|115|2550":[94900,60700,62.96],"90|72|115|2550":[94900,74500,62.95],"80|77|115|2550":[104100,34500,67.47],"85|77|115|2550":[104100,49900,66.88],"90|77|115|2550":[104100,65400,66.25],"65|57|125|2550":[77500,39400,50.69],"70|57|125|2550":[77500,53300,50.65],"75|57|125|2550":[77500,67300,50.56],"80|57|125|2550":[77500,77500,51.86],"85|57|125|2550":[77500,77500,56.86],"90|57|125|2550":[77500,77500,61.86],"65|62|125|2550":[77900,27000,55.2],"70|62|125|2550":[77900,40900,55.15],"75|62|125|2550":[77900,54800,55.1],"80|62|125|2550":[77900,68600,55.09],"85|62|125|2550":[77900,73300,58.38],"90|62|125|2550":[77900,77900,61.71],"70|67|125|2550":[78300,28500,59.65],"75|67|125|2550":[78300,42200,59.68],"80|67|125|2550":[78300,56000,59.67],"85|67|125|2550":[78300,67200,60.6],"90|67|125|2550":[78300,78300,61.57],"75|72|125|2550":[87000,29700,64.22],"80|72|125|2550":[87000,43400,64.24],"85|72|125|2550":[87000,57200,64.23],"90|72|125|2550":[87000,70900,64.26],"80|77|125|2550":[95600,30800,68.82],"85|77|125|2550":[95600,47100,67.9],"90|77|125|2550":[95600,63400,66.98],"65|57|75|2975":[103800,63700,45.17],"70|57|75|2975":[103800,78200,45.66],"75|57|75|2975":[103800,92700,46.15],"80|57|75|2975":[103800,103500,47.79],"85|57|75|2975":[103800,103800,52.69],"90|57|75|2975":[103800,103800,57.69],"65|62|75|2975":[110700,48200,50],"70|62|75|2975":[110700,63100,50.36],"75|62|75|2975":[110700,77400,50.91],"80|62|75|2975":[110700,92800,51.12],"85|62|75|2975":[110700,101800,53.32],"90|62|75|2975":[110700,110700,55.55],"70|67|75|2975":[117700,47900,55.09],"75|67|75|2975":[117700,63700,55.17],"80|67|75|2975":[117700,78400,55.6],"85|67|75|2975":[117700,93100,56.02],"90|67|75|2975":[117700,107700,56.48],"75|72|75|2975":[128100,48500,59.91],"80|72|75|2975":[128100,64100,60.05],"85|72|75|2975":[128100,79800,60.16],"90|72|75|2975":[128100,95400,60.31],"80|77|75|2975":[138400,49800,64.5],"85|77|75|2975":[138400,66500,64.3],"90|77|75|2975":[138400,83200,64.11],"65|57|85|2975":[100500,59900,46.36],"70|57|85|2975":[100500,75000,46.66],"75|57|85|2975":[100500,90100,46.96],"80|57|85|2975":[100500,100500,48.72],"85|57|85|2975":[100500,100500,53.72],"90|57|85|2975":[100500,100500,58.72],"65|62|85|2975":[105700,44200,51.24],"70|62|85|2975":[105700,59500,51.48],"75|62|85|2975":[105700,74600,51.78],"80|62|85|2975":[105700,90300,51.9],"85|62|85|2975":[105700,98000,54.5],"90|62|85|2975":[105700,105700,57.1],"70|67|85|2975":[110900,44100,56.27],"75|67|85|2975":[110900,60000,56.33],"80|67|85|2975":[110900,75400,56.53],"85|67|85|2975":[110900,89400,57.18],"90|67|85|2975":[110900,103400,57.82],"75|72|85|2975":[120400,44500,61.15],"80|72|85|2975":[120400,60400,61.2],"85|72|85|2975":[120400,76300,61.25],"90|72|85|2975":[120400,92200,61.3],"80|77|85|2975":[129900,45500,65.84],"85|77|85|2975":[129900,63200,65.33],"90|77|85|2975":[129900,81000,64.79],"65|57|95|2975":[97100,56000,47.57],"70|57|95|2975":[97100,71800,47.65],"75|57|95|2975":[97100,87600,47.74],"80|57|95|2975":[97100,97100,49.78],"85|57|95|2975":[97100,97100,54.78],"90|57|95|2975":[97100,97100,59.78],"65|62|95|2975":[100600,40100,52.52],"70|62|95|2975":[100600,56000,52.57],"75|62|95|2975":[100600,71900,52.62],"80|62|95|2975":[100600,87800,52.67],"85|62|95|2975":[100600,94200,55.68],"90|62|95|2975":[100600,100600,58.69],"70|67|95|2975":[104100,40200,57.49],"75|67|95|2975":[104100,56200,57.51],"80|67|95|2975":[104100,72300,57.5],"85|67|95|2975":[104100,85700,58.33],"90|67|95|2975":[104100,99200,59.13],"75|72|95|2975":[112700,40600,62.36],"80|72|95|2975":[112700,56700,62.35],"85|72|95|2975":[112700,72900,62.31],"90|72|95|2975":[112700,89000,62.3],"80|77|95|2975":[121300,41200,67.18],"85|77|95|2975":[121300,60000,66.33],"90|77|95|2975":[121300,78900,65.44],"65|57|105|2975":[91700,51100,49.1],"70|57|105|2975":[91700,67500,48.99],"75|57|105|2975":[91700,83900,48.89],"80|57|105|2975":[91700,91700,51.46],"85|57|105|2975":[91700,91700,56.46],"90|57|105|2975":[91700,91700,61.46],"65|62|105|2975":[94200,35700,53.89],"70|62|105|2975":[94200,51900,53.85],"75|62|105|2975":[94200,68200,53.77],"80|62|105|2975":[94200,84500,53.7],"85|62|105|2975":[94200,89300,57.21],"90|62|105|2975":[94200,94200,60.68],"70|67|105|2975":[96700,36300,58.7],"75|67|105|2975":[96700,52500,58.66],"80|67|105|2975":[96700,68600,58.65],"85|67|105|2975":[96700,81000,59.79],"90|67|105|2975":[96700,93400,60.93],"75|72|105|2975":[104500,36700,63.58],"80|72|105|2975":[104500,52700,63.6],"85|72|105|2975":[104500,68700,63.62],"90|72|105|2975":[104500,84700,63.64],"80|77|105|2975":[112300,36800,68.55],"85|77|105|2975":[112300,56400,67.45],"90|77|105|2975":[112300,75900,66.38],"65|57|115|2975":[86400,46100,50.65],"70|57|115|2975":[86400,63200,50.33],"75|57|115|2975":[86400,80300,50.01],"80|57|115|2975":[86400,86400,53.11],"85|57|115|2975":[86400,86400,58.11],"90|57|115|2975":[86400,86400,63.11],"65|62|115|2975":[87800,31200,55.29],"70|62|115|2975":[87800,47800,55.12],"75|62|115|2975":[87800,64500,54.93],"80|62|115|2975":[87800,81100,54.76],"85|62|115|2975":[87800,84500,58.7],"90|62|115|2975":[87800,87800,62.67],"70|67|115|2975":[89200,32500,59.88],"75|67|115|2975":[89200,48700,59.84],"80|67|115|2975":[89200,64900,59.8],"85|67|115|2975":[89200,76200,61.28],"90|67|115|2975":[89200,87600,62.74],"75|72|115|2975":[96200,32900,64.76],"80|72|115|2975":[96200,48700,64.84],"85|72|115|2975":[96200,64500,64.93],"90|72|115|2975":[96200,80300,65.01],"80|77|115|2975":[103200,32500,69.88],"85|77|115|2975":[103200,52700,68.6],"90|77|115|2975":[103200,73000,67.28],"65|57|125|2975":[81000,41200,52.18],"70|57|125|2975":[81000,58900,51.67],"75|57|125|2975":[81000,76600,51.16],"80|57|125|2975":[81000,81000,54.79],"85|57|125|2975":[81000,81000,59.79],"90|57|125|2975":[81000,81000,64.79],"65|62|125|2975":[81400,26800,56.66],"70|62|125|2975":[81400,43800,56.37],"75|62|125|2975":[81400,60800,56.08],"80|62|125|2975":[81400,77800,55.79],"85|62|125|2975":[81400,79600,60.23],"90|62|125|2975":[81400,81400,64.67],"70|67|125|2975":[81800,28600,61.1],"75|67|125|2975":[81800,44900,61.03],"80|67|125|2975":[81800,61200,60.95],"85|67|125|2975":[81800,71500,62.75],"90|67|125|2975":[81800,81800,64.54],"75|72|125|2975":[88000,29100,65.94],"80|72|125|2975":[88000,44700,66.09],"85|72|125|2975":[88000,60300,66.23],"90|72|125|2975":[88000,75900,66.38],"80|77|125|2975":[94200,28200,71.22],"85|77|125|2975":[94200,49100,69.72],"90|77|125|2975":[94200,70000,68.21],"65|57|75|3400":[112300,66400,46.92],"70|57|75|3400":[112300,84100,47.1],"75|57|75|3400":[112300,101800,47.28],"80|57|75|3400":[112300,112300,49.42],"85|57|75|3400":[112300,112300,54.42],"90|57|75|3400":[112300,112300,59.42],"65|62|75|3400":[117100,48800,51.71],"70|62|75|3400":[117100,66600,51.86],"75|62|75|3400":[117100,84000,52.12],"80|62|75|3400":[117100,102100,52.19],"85|62|75|3400":[117100,109600,55.15],"90|62|75|3400":[117100,117100,58.11],"70|67|75|3400":[121900,49000,56.66],"75|67|75|3400":[121900,67200,56.7],"80|67|75|3400":[121900,84700,56.93],"85|67|75|3400":[121900,100000,57.77],"90|67|75|3400":[121900,115300,58.6],"75|72|75|3400":[131200,49400,61.55],"80|72|75|3400":[131200,67300,61.67],"85|72|75|3400":[131200,85200,61.8],"90|72|75|3400":[131200,103100,61.92],"80|77|75|3400":[140500,49900,66.41],"85|77|75|3400":[140500,70400,65.83],"90|77|75|3400":[140500,91000,65.22],"65|57|85|3400":[107200,62700,47.92],"70|57|85|3400":[107200,81000,47.94],"75|57|85|3400":[107200,99300,47.96],"80|57|85|3400":[107200,107200,50.81],"85|57|85|3400":[107200,107200,55.81],"90|57|85|3400":[107200,107200,60.81],"65|62|85|3400":[111000,44600,52.85],"70|62|85|3400":[111000,62900,52.87],"75|62|85|3400":[111000,81000,52.94],"80|62|85|3400":[111000,99400,52.93],"85|62|85|3400":[111000,105200,56.35],"90|62|85|3400":[111000,111000,59.77],"70|67|85|3400":[114800,44800,57.8],"75|67|85|3400":[114800,63300,57.76],"80|67|85|3400":[114800,81400,57.83],"85|67|85|3400":[114800,95600,58.97],"90|67|85|3400":[114800,109800,60.1],"75|72|85|3400":[122900,45000,62.75],"80|72|85|3400":[122900,63300,62.76],"85|72|85|3400":[122900,81500,62.81],"90|72|85|3400":[122900,99800,62.82],"80|77|85|3400":[131100,45200,67.69],"85|77|85|3400":[131100,67500,66.62],"90|77|85|3400":[131100,89700,65.57],"65|57|95|3400":[102200,58900,48.96],"70|57|95|3400":[102200,77800,48.81],"75|57|95|3400":[102200,96700,48.67],"80|57|95|3400":[102200,102200,52.17],"85|57|95|3400":[102200,102200,57.17],"90|57|95|3400":[102200,102200,62.17],"65|62|95|3400":[104900,40500,53.97],"70|62|95|3400":[104900,59200,53.88],"75|62|95|3400":[104900,78000,53.76],"80|62|95|3400":[104900,96800,53.64],"85|62|95|3400":[104900,100800,57.55],"90|62|95|3400":[104900,104900,61.43],"70|67|95|3400":[107600,40700,58.92],"75|67|95|3400":[107600,59400,58.82],"80|67|95|3400":[107600,78000,58.76],"85|67|95|3400":[107600,91200,60.16],"90|67|95|3400":[107600,104300,61.6],"75|72|95|3400":[114600,40700,63.92],"80|72|95|3400":[114600,59300,63.85],"85|72|95|3400":[114600,77800,63.81],"90|72|95|3400":[114600,96400,63.75],"80|77|95|3400":[121700,40500,68.97],"85|77|95|3400":[121700,64500,67.43],"90|77|95|3400":[121700,88500,65.9],"65|57|105|3400":[96200,53600,50.4],"70|57|105|3400":[96200,73400,50.01],"75|57|105|3400":[96200,93100,49.65],"80|57|105|3400":[96200,96200,53.8],"85|57|105|3400":[96200,96200,58.8],"90|57|105|3400":[96200,96200,63.8],"65|62|105|3400":[98200,35800,55.25],"70|62|105|3400":[98200,55000,55.02],"75|62|105|3400":[98200,74300,54.77],"80|62|105|3400":[98200,93500,54.54],"85|62|105|3400":[98200,95800,58.91],"90|62|105|3400":[98200,98200,63.26],"70|67|105|3400":[100100,36700,60.01],"75|67|105|3400":[100100,55500,59.89],"80|67|105|3400":[100100,74200,59.79],"85|67|105|3400":[100100,86100,61.55],"90|67|105|3400":[100100,97900,63.34],"75|72|105|3400":[106100,36600,65.03],"80|72|105|3400":[106100,54800,65.08],"85|72|105|3400":[106100,73000,65.12],"90|72|105|3400":[106100,91200,65.16],"80|77|105|3400":[112000,35500,70.33],"85|77|105|3400":[112000,60000,68.66],"90|77|105|3400":[112000,84500,66.99],"65|57|115|3400":[90300,48300,51.85],"70|57|115|3400":[90300,68900,51.24],"75|57|115|3400":[90300,89500,50.63],"80|57|115|3400":[90300,90300,55.41],"85|57|115|3400":[90300,90300,60.41],"90|57|115|3400":[90300,90300,65.41],"65|62|115|3400":[91500,31200,56.5],"70|62|115|3400":[91500,50800,56.17],"75|62|115|3400":[91500,70500,55.8],"80|62|115|3400":[91500,90200,55.44],"85|62|115|3400":[91500,90900,60.25],"90|62|115|3400":[91500,91500,65.08],"70|67|115|3400":[92700,32800,61.07],"75|67|115|3400":[92700,51500,60.97],"80|67|115|3400":[92700,70300,60.86],"85|67|115|3400":[92700,80900,62.97],"90|67|115|3400":[92700,91600,65.05],"75|72|115|3400":[97500,32600,66.12],"80|72|115|3400":[97500,50400,66.27],"85|72|115|3400":[97500,68200,66.43],"90|72|115|3400":[97500,86100,66.55],"80|77|115|3400":[102400,30500,71.69],"85|77|115|3400":[102400,55500,69.89],"90|77|115|3400":[102400,80600,68.05],"65|57|125|3400":[84400,43000,53.29],"70|57|125|3400":[84400,64400,52.46],"75|57|125|3400":[84400,84400,52.02],"80|57|125|3400":[84400,84400,57.02],"85|57|125|3400":[84400,84400,62.02],"90|57|125|3400":[84400,84400,67.02],"65|62|125|3400":[84800,26500,57.78],"70|62|125|3400":[84800,46600,57.31],"75|62|125|3400":[84800,66800,56.81],"80|62|125|3400":[84800,84800,56.91],"85|62|125|3400":[84800,84800,61.91],"90|62|125|3400":[84800,84800,66.91],"70|67|125|3400":[85200,28800,62.16],"75|67|125|3400":[85200,47600,62.04],"80|67|125|3400":[85200,66500,61.89],"85|67|125|3400":[85200,75800,64.36],"90|67|125|3400":[85200,85200,66.8],"75|72|125|3400":[89000,28500,67.24],"80|72|125|3400":[89000,46000,67.47],"85|72|125|3400":[89000,63500,67.71],"90|72|125|3400":[89000,80900,67.97],"80|77|125|3400":[92700,25500,73.06],"85|77|125|3400":[92700,51100,71.08],"90|77|125|3400":[92700,76700,69.11],"65|57|75|3825":[120700,69100,48.27],"70|57|75|3825":[120700,90100,48.19],"75|57|75|3825":[120700,111000,48.13],"80|57|75|3825":[120700,120700,50.78],"85|57|75|3825":[120700,120700,55.78],"90|57|75|3825":[120700,120700,60.78],"65|62|75|3825":[123500,49400,53.04],"70|62|75|3825":[123500,70100,53.03],"75|62|75|3825":[123500,90600,53.07],"80|62|75|3825":[123500,111400,53.03],"85|62|75|3825":[123500,117400,56.58],"90|62|75|3825":[123500,123500,60.1],"70|67|75|3825":[126200,50100,57.87],"75|67|75|3825":[126200,70700,57.89],"80|67|75|3825":[126200,90900,58],"85|67|75|3825":[126200,106900,59.12],"90|67|75|3825":[126200,122800,60.27],"75|72|75|3825":[134400,50300,62.82],"80|72|75|3825":[134400,70500,62.93],"85|72|75|3825":[134400,90700,63.04],"90|72|75|3825":[134400,110900,63.15],"65|57|85|3825":[113900,65500,49.14],"70|57|85|3825":[113900,86900,48.96],"75|57|85|3825":[113900,108400,48.76],"80|57|85|3825":[113900,113900,52.43],"85|57|85|3825":[113900,113900,57.43],"90|57|85|3825":[113900,113900,62.43],"65|62|85|3825":[116300,45100,54.08],"70|62|85|3825":[116300,66300,53.95],"75|62|85|3825":[116300,87300,53.87],"80|62|85|3825":[116300,108600,53.71],"85|62|85|3825":[116300,112400,57.79],"90|62|85|3825":[116300,116300,61.85],"70|67|85|3825":[118600,45600,58.96],"75|67|85|3825":[118600,66600,58.88],"80|67|85|3825":[118600,87400,58.84],"85|67|85|3825":[118600,101700,60.38],"90|67|85|3825":[118600,116100,61.9],"75|72|85|3825":[125500,45500,63.99],"80|72|85|3825":[125500,66100,64],"85|72|85|3825":[125500,86700,64.01],"90|72|85|3825":[125500,107300,64.03],"65|57|95|3825":[107200,61800,50.04],"70|57|95|3825":[107200,83800,49.71],"75|57|95|3825":[107200,105800,49.39],"80|57|95|3825":[107200,107200,54.05],"85|57|95|3825":[107200,107200,59.05],"90|57|95|3825":[107200,107200,64.05],"65|62|95|3825":[109100,40900,55.1],"70|62|95|3825":[109100,62500,54.87],"75|62|95|3825":[109100,84100,54.64],"80|62|95|3825":[109100,105800,54.39],"85|62|95|3825":[109100,107400,59],"90|62|95|3825":[109100,109100,63.59],"70|67|95|3825":[111000,41200,60.03],"75|67|95|3825":[111000,62500,59.87],"80|67|95|3825":[111000,83800,59.71],"85|67|95|3825":[111000,96600,61.62],"90|67|95|3825":[111000,109400,63.52],"75|72|95|3825":[116500,40800,65.12],"80|72|95|3825":[116500,61800,65.04],"85|72|95|3825":[116500,82800,64.96],"90|72|95|3825":[116500,103700,64.9],"65|57|105|3825":[100700,56100,51.42],"70|57|105|3825":[100700,79200,50.83],"75|57|105|3825":[100700,100700,50.62],"80|57|105|3825":[100700,100700,55.62],"85|57|105|3825":[100700,100700,60.62],"90|57|105|3825":[100700,100700,65.62],"65|62|105|3825":[102200,36000,56.29],"70|62|105|3825":[102200,58200,55.91],"75|62|105|3825":[102200,80300,55.56],"80|62|105|3825":[102200,102200,55.26],"85|62|105|3825":[102200,102200,60.26],"90|62|105|3825":[102200,102200,65.26],"70|67|105|3825":[103600,37100,61.02],"75|67|105|3825":[103600,58400,60.86],"80|67|105|3825":[103600,79700,60.71],"85|67|105|3825":[103600,91100,62.95],"90|67|105|3825":[103600,102500,65.19],"75|72|105|3825":[107700,36500,66.16],"80|72|105|3825":[107700,56900,66.23],"85|72|105|3825":[107700,77400,66.26],"90|72|105|3825":[107700,97800,66.33],"65|57|115|3825":[94300,50400,52.8],"70|57|115|3825":[94300,74600,51.94],"75|57|115|3825":[94300,94300,52.17],"80|57|115|3825":[94300,94300,57.17],"85|57|115|3825":[94300,94300,62.17],"90|57|115|3825":[94300,94300,67.17],"65|62|115|3825":[95200,31100,57.47],"70|62|115|3825":[95200,53800,56.98],"75|62|115|3825":[95200,76600,56.46],"80|62|115|3825":[95200,95200,56.95],"85|62|115|3825":[95200,95200,61.95],"90|62|115|3825":[95200,95200,66.95],"70|67|115|3825":[96100,33100,61.99],"75|67|115|3825":[96100,54400,61.83],"80|67|115|3825":[96100,75700,61.68],"85|67|115|3825":[96100,85600,64.28],"90|67|115|3825":[96100,95600,66.86],"75|72|115|3825":[98800,32200,67.21],"80|72|115|3825":[98800,52100,67.39],"85|72|115|3825":[98800,72000,67.57],"90|72|115|3825":[98800,91900,67.75],"65|57|125|3825":[87900,44700,54.18],"70|57|125|3825":[87900,70000,53.05],"75|57|125|3825":[87900,87900,53.72],"80|57|125|3825":[87900,87900,58.72],"85|57|125|3825":[87900,87900,63.72],"90|57|125|3825":[87900,87900,68.72],"65|62|125|3825":[88300,26200,58.66],"70|62|125|3825":[88300,49500,58.02],"75|62|125|3825":[88300,72800,57.38],"80|62|125|3825":[88300,88300,58.63],"85|62|125|3825":[88300,88300,63.63],"90|62|125|3825":[88300,88300,68.63],"70|67|125|3825":[88700,29000,62.98],"75|67|125|3825":[88700,50300,62.82],"80|67|125|3825":[88700,71700,62.64],"85|67|125|3825":[88700,80200,65.59],"90|67|125|3825":[88700,88700,68.53],"75|72|125|3825":[90000,27900,68.25],"80|72|125|3825":[90000,47200,68.57],"85|72|125|3825":[90000,66600,68.88],"90|72|125|3825":[90000,86000,69.18],"65|57|75|4250":[129200,71800,49.36],"70|57|75|4250":[129200,96000,49.08],"75|57|75|4250":[129200,120100,48.83],"80|57|75|4250":[129200,129200,51.85],"85|57|75|4250":[129200,129200,56.85],"90|57|75|4250":[129200,129200,61.85],"65|62|75|4250":[129800,50000,54.11],"70|62|75|4250":[129800,73600,53.97],"75|62|75|4250":[129800,97100,53.85],"80|62|75|4250":[129800,120700,53.7],"85|62|75|4250":[129800,125300,57.7],"90|62|75|4250":[129800,129800,61.72],"70|67|75|4250":[130400,51100,58.87],"75|67|75|4250":[130400,74200,58.83],"80|67|75|4250":[130400,97200,58.82],"85|67|75|4250":[130400,113800,60.21],"90|67|75|4250":[130400,130400,61.59],"75|72|75|4250":[137600,51200,63.85],"80|72|75|4250":[137600,73600,63.97],"85|72|75|4250":[137600,96100,64.06],"90|72|75|4250":[137600,118600,64.16],"65|57|85|4250":[120700,68300,50.12],"70|57|85|4250":[120700,92900,49.76],"75|57|85|4250":[120700,117500,49.4],"80|57|85|4250":[120700,120700,53.7],"85|57|85|4250":[120700,120700,58.7],"90|57|85|4250":[120700,120700,63.7],"65|62|85|4250":[121600,45600,55.07],"70|62|85|4250":[121600,69600,54.84],"75|62|85|4250":[121600,93700,54.59],"80|62|85|4250":[121600,117700,54.36],"85|62|85|4250":[121600,119700,58.92],"90|62|85|4250":[121600,121600,63.51],"70|67|85|4250":[122500,46400,59.89],"75|67|85|4250":[122500,69900,59.77],"80|67|85|4250":[122500,93400,59.65],"85|67|85|4250":[122500,107900,61.49],"90|67|85|4250":[122500,122500,63.31],"75|72|85|4250":[128000,46100,64.96],"80|72|85|4250":[128000,69000,64.97],"85|72|85|4250":[128000,91900,64.98],"90|72|85|4250":[128000,114800,64.99],"65|57|95|4250":[112200,64700,50.9],"70|57|95|4250":[112200,89800,50.44],"75|57|95|4250":[112200,112200,50.56],"80|57|95|4250":[112200,112200,55.56],"85|57|95|4250":[112200,112200,60.56],"90|57|95|4250":[112200,112200,65.56],"65|62|95|4250":[113400,41200,56.02],"70|62|95|4250":[113400,65700,55.69],"75|62|95|4250":[113400,90200,55.35],"80|62|95|4250":[113400,113400,55.29],"85|62|95|4250":[113400,113400,60.29],"90|62|95|4250":[113400,113400,65.29],"70|67|95|4250":[114500,41700,60.92],"75|67|95|4250":[114500,65600,60.71],"80|67|95|4250":[114500,89500,60.5],"85|67|95|4250":[114500,102000,62.78],"90|67|95|4250":[114500,114500,65.05],"75|72|95|4250":[118400,41000,66.07],"80|72|95|4250":[118400,64300,65.99],"85|72|95|4250":[118400,87700,65.89],"90|72|95|4250":[118400,111100,65.8],"65|57|105|4250":[105200,58700,52.21],"70|57|105|4250":[105200,85000,51.48],"75|57|105|4250":[105200,105200,52.08],"80|57|105|4250":[105200,105200,57.08],"85|57|105|4250":[105200,105200,62.08],"90|57|105|4250":[105200,105200,67.08],"65|62|105|4250":[106100,36100,57.14],"70|62|105|4250":[106100,61300,56.64],"75|62|105|4250":[106100,86400,56.18],"80|62|105|4250":[106100,106100,56.88],"85|62|105|4250":[106100,106100,61.88],"90|62|105|4250":[106100,106100,66.88],"70|67|105|4250":[107000,37500,61.83],"75|67|105|4250":[107000,61400,61.62],"80|67|105|4250":[107000,85300,61.42],"85|67|105|4250":[107000,96200,64.04],"90|67|105|4250":[107000,107000,66.69],"75|72|105|4250":[109300,36400,67.07],"80|72|105|4250":[109300,59100,67.12],"85|72|105|4250":[109300,81700,67.2],"90|72|105|4250":[109300,104400,67.25],"65|57|115|4250":[98300,52600,53.54],"70|57|115|4250":[98300,80300,52.51],"75|57|115|4250":[98300,98300,53.58],"80|57|115|4250":[98300,98300,58.58],"85|57|115|4250":[98300,98300,63.58],"90|57|115|4250":[98300,98300,68.58],"65|62|115|4250":[98900,31000,58.25],"70|62|115|4250":[98900,56800,57.63],"75|62|115|4250":[98900,82600,57],"80|62|115|4250":[98900,98900,58.45],"85|62|115|4250":[98900,98900,63.45],"90|62|115|4250":[98900,98900,68.45],"70|67|115|4250":[99600,33400,62.72],"75|67|115|4250":[99600,57200,62.54],"80|67|115|4250":[99600,81100,62.33],"85|67|115|4250":[99600,90300,65.33],"90|67|115|4250":[99600,99600,68.3],"75|72|115|4250":[100200,31800,68.07],"80|72|115|4250":[100200,53800,68.28],"85|72|115|4250":[100200,75700,68.51],"90|72|115|4250":[100200,97700,68.71],"65|57|125|4250":[91300,46500,54.87],"70|57|125|4250":[91300,75600,53.53],"75|57|125|4250":[91300,91300,55.11],"80|57|125|4250":[91300,91300,60.11],"85|57|125|4250":[91300,91300,65.11],"90|57|125|4250":[91300,91300,70.11],"65|62|125|4250":[91700,25900,59.36],"70|62|125|4250":[91700,52400,58.58],"75|62|125|4250":[91700,78800,57.83],"80|62|125|4250":[91700,91700,60.02],"85|62|125|4250":[91700,91700,65.02],"90|62|125|4250":[91700,91700,70.02],"70|67|125|4250":[92100,29200,63.64],"75|67|125|4250":[92100,53000,63.45],"80|67|125|4250":[92100,76900,63.25],"85|67|125|4250":[92100,84500,66.59],"90|67|125|4250":[92100,92100,69.93],"75|72|125|4250":[91000,27300,69.05],"80|72|125|4250":[91000,48500,69.43],"85|72|125|4250":[91000,69800,69.79],"90|72|125|4250":[91000,91000,70.17]},"heating":{"airflow":[2550,3400,4250],"oa":[-10,0,10,20,30,40,50,60],"capacity":{"2550":{"-10":8900,"0":21900,"10":34900,"20":47900,"30":60900,"40":73800,"50":86800,"60":99800},"3400":{"-10":11800,"0":24700,"10":37700,"20":50700,"30":63700,"40":76700,"50":89700,"60":102700},"4250":{"-10":6500,"0":25700,"10":38700,"20":51700,"30":64700,"40":77700,"50":90700,"60":103700}}}},"WP120":{"tons":10,"axes":{"eatDb":[65,70,75,80,85,90],"eatWb":[57,62,67,72,77],"oaCooling":[75,85,95,105,115,125],"airflow":[2500,3000,3500,4000,4500,5000]},"cooling":{"65|62|75|2500":[117400,53300,45.26],"70|62|75|2500":[117400,66400,45.41],"75|62|75|2500":[117400,77000,46.48],"80|62|75|2500":[117400,92700,45.67],"85|62|75|2500":[117400,105600,45.89],"90|62|75|2500":[117400,117400,46.52],"70|67|75|2500":[128900,53000,50.37],"75|67|75|2500":[128900,66700,50.3],"80|67|75|2500":[128900,79700,50.48],"85|67|75|2500":[128900,94800,49.89],"90|67|75|2500":[128900,109900,49.3],"75|72|75|2500":[143500,53100,55.33],"80|72|75|2500":[143500,66700,55.3],"85|72|75|2500":[143500,80200,55.3],"90|72|75|2500":[143500,93800,55.26],"80|77|75|2500":[158100,53600,60.15],"85|77|75|2500":[158100,65600,60.7],"90|77|75|2500":[158100,77600,61.26],"65|62|85|2500":[113400,49600,46.63],"70|62|85|2500":[113400,62900,46.7],"75|62|85|2500":[113400,74800,47.3],"80|62|85|2500":[113400,89300,46.93],"85|62|85|2500":[113400,101800,47.3],"90|62|85|2500":[113400,113400,48],"70|67|85|2500":[120900,49500,51.67],"75|67|85|2500":[120900,63100,51.63],"80|67|85|2500":[120900,76300,51.74],"85|67|85|2500":[120900,92000,50.93],"90|67|85|2500":[120900,107800,50.07],"75|72|85|2500":[134500,49700,56.59],"80|72|85|2500":[134500,63300,56.56],"85|72|85|2500":[134500,76800,56.56],"90|72|85|2500":[134500,90300,56.56],"80|77|85|2500":[148100,50200,61.41],"85|77|85|2500":[148100,61500,62.22],"90|77|85|2500":[148100,72900,63],"65|62|95|2500":[109400,46000,47.96],"70|62|95|2500":[109400,59300,48.04],"75|62|95|2500":[109400,72600,48.11],"80|62|95|2500":[109400,85900,48.19],"85|62|95|2500":[109400,98100,48.67],"90|62|95|2500":[109400,109400,49.48],"70|67|95|2500":[112900,46000,52.96],"75|67|95|2500":[112900,59500,52.96],"80|67|95|2500":[112900,72900,53],"85|67|95|2500":[112900,89300,51.93],"90|67|95|2500":[112900,105700,50.85],"75|72|95|2500":[125500,46300,57.85],"80|72|95|2500":[125500,59800,57.85],"85|72|95|2500":[125500,73400,57.81],"90|72|95|2500":[125500,86900,57.81],"80|77|95|2500":[138200,46800,62.67],"85|77|95|2500":[138200,57400,63.74],"90|77|95|2500":[138200,68100,64.78],"65|62|105|2500":[103700,42000,49.44],"70|62|105|2500":[103700,55100,49.59],"75|62|105|2500":[103700,68300,49.7],"80|62|105|2500":[103700,81500,49.81],"85|62|105|2500":[103700,92800,50.63],"90|62|105|2500":[103700,103700,51.59],"70|67|105|2500":[104800,42200,54.37],"75|67|105|2500":[104800,55600,54.41],"80|67|105|2500":[104800,69000,54.44],"85|67|105|2500":[104800,84700,53.63],"90|67|105|2500":[104800,100400,52.81],"75|72|105|2500":[116500,42800,59.15],"80|72|105|2500":[116500,56400,59.11],"85|72|105|2500":[116500,70100,59.04],"90|72|105|2500":[116500,83700,59],"80|77|105|2500":[128200,43900,63.74],"85|77|105|2500":[128200,55500,64.44],"90|77|105|2500":[128200,67000,65.19],"65|62|115|2500":[98000,37900,50.96],"70|62|115|2500":[98000,50900,51.15],"75|62|115|2500":[98000,64000,51.3],"80|62|115|2500":[98000,77000,51.48],"85|62|115|2500":[98000,87500,52.59],"90|62|115|2500":[98000,97900,53.74],"70|67|115|2500":[96700,38300,55.81],"75|67|115|2500":[96700,51700,55.85],"80|67|115|2500":[96700,65000,55.93],"85|67|115|2500":[96700,80100,55.33],"90|67|115|2500":[96700,95100,54.78],"75|72|115|2500":[107400,39300,60.44],"80|72|115|2500":[107400,53000,60.37],"85|72|115|2500":[107400,66800,60.26],"90|72|115|2500":[107400,80500,60.19],"80|77|115|2500":[118100,41100,64.78],"85|77|115|2500":[118100,53500,65.19],"90|77|115|2500":[118100,65900,65.59],"65|62|125|2500":[92300,33900,52.44],"70|62|125|2500":[92300,46800,52.67],"75|62|125|2500":[92300,59700,52.89],"80|62|125|2500":[92300,72500,53.15],"85|62|125|2500":[92300,82200,54.56],"90|62|125|2500":[92300,91800,56],"70|67|125|2500":[88700,34400,57.26],"75|67|125|2500":[88700,47700,57.33],"80|67|125|2500":[88700,61100,57.37],"85|67|125|2500":[88700,75500,57.04],"90|67|125|2500":[88700,88700,57.15],"75|72|125|2500":[98400,35800,61.74],"80|72|125|2500":[98400,49700,61.59],"85|72|125|2500":[98400,63500,61.48],"90|72|125|2500":[98400,77300,61.37],"80|77|125|2500":[108100,38200,65.85],"85|77|125|2500":[108100,51500,65.93],"90|77|125|2500":[108100,64700,66.04],"65|57|75|3000":[116200,70500,43.24],"70|57|75|3000":[116200,86300,43.36],"75|57|75|3000":[116200,102000,43.52],"80|57|75|3000":[116200,116200,44.14],"85|57|75|3000":[116200,116200,49.14],"90|57|75|3000":[116200,116200,54.14],"65|62|75|3000":[125400,54300,48.24],"70|62|75|3000":[125400,70200,48.33],"75|62|75|3000":[125400,84000,49.07],"80|62|75|3000":[125400,102000,48.52],"85|62|75|3000":[125400,113700,49.91],"90|62|75|3000":[125400,125400,51.3],"70|67|75|3000":[134500,54200,53.27],"75|67|75|3000":[134500,70400,53.27],"80|67|75|3000":[134500,86200,53.4],"85|67|75|3000":[134500,102800,53.27],"90|67|75|3000":[134500,119300,53.18],"75|72|75|3000":[148200,54300,58.24],"80|72|75|3000":[148200,70500,58.24],"85|72|75|3000":[148200,86700,58.24],"90|72|75|3000":[148200,102900,58.24],"80|77|75|3000":[161900,54700,63.12],"85|77|75|3000":[161900,70600,63.21],"90|77|75|3000":[161900,86400,63.33],"65|57|85|3000":[114500,66400,44.51],"70|57|85|3000":[114500,82400,44.57],"75|57|85|3000":[114500,98500,44.6],"80|57|85|3000":[114500,114500,44.66],"85|57|85|3000":[114500,114500,49.66],"90|57|85|3000":[114500,114500,54.66],"65|62|85|3000":[120400,50200,49.51],"70|62|85|3000":[120400,66400,49.51],"75|62|85|3000":[120400,81400,49.88],"80|62|85|3000":[120400,98600,49.57],"85|62|85|3000":[120400,109500,51.2],"90|62|85|3000":[120400,120400,52.84],"70|67|85|3000":[126300,50300,54.48],"75|67|85|3000":[126300,66600,54.44],"80|67|85|3000":[126300,82600,54.51],"85|67|85|3000":[126300,99100,54.41],"90|67|85|3000":[126300,115600,54.32],"75|72|85|3000":[138600,50400,59.44],"80|72|85|3000":[138600,66700,59.41],"85|72|85|3000":[138600,82900,59.41],"90|72|85|3000":[138600,99200,59.38],"80|77|85|3000":[150900,50700,64.35],"85|77|85|3000":[150900,66700,64.41],"90|77|85|3000":[150900,82800,64.44],"65|57|95|3000":[112800,62300,45.77],"70|57|95|3000":[112800,78600,45.74],"75|57|95|3000":[112800,95000,45.68],"80|57|95|3000":[112800,111400,45.62],"85|57|95|3000":[112800,112800,50.19],"90|57|95|3000":[112800,112800,55.19],"65|62|95|3000":[115500,46100,50.77],"70|62|95|3000":[115500,62500,50.71],"75|62|95|3000":[115500,78800,50.68],"80|62|95|3000":[115500,95200,50.62],"85|62|95|3000":[115500,105300,52.5],"90|62|95|3000":[115500,115500,54.35],"70|67|95|3000":[118200,46400,55.68],"75|67|95|3000":[118200,62700,55.65],"80|67|95|3000":[118200,79000,55.62],"85|67|95|3000":[118200,95400,55.56],"90|67|95|3000":[118200,111800,55.49],"75|72|95|3000":[129000,46500,60.65],"80|72|95|3000":[129000,62800,60.62],"85|72|95|3000":[129000,79100,60.59],"90|72|95|3000":[129000,95500,60.52],"80|77|95|3000":[139800,46700,65.59],"85|77|95|3000":[139800,62900,65.59],"90|77|95|3000":[139800,79100,65.59],"65|57|105|3000":[108200,57800,47.16],"70|57|105|3000":[108200,74200,47.1],"75|57|105|3000":[108200,90700,47.01],"80|57|105|3000":[108200,107200,46.91],"85|57|105|3000":[108200,108200,51.6],"90|57|105|3000":[108200,108200,56.6],"65|62|105|3000":[109000,41900,52.07],"70|62|105|3000":[109000,58300,52.01],"75|62|105|3000":[109000,74700,51.94],"80|62|105|3000":[109000,91100,51.88],"85|62|105|3000":[109000,99900,54.17],"90|62|105|3000":[109000,108600,56.48],"70|67|105|3000":[109900,42300,56.94],"75|67|105|3000":[109900,58600,56.91],"80|67|105|3000":[109900,75000,56.85],"85|67|105|3000":[109900,90300,57.13],"90|67|105|3000":[109900,105600,57.41],"75|72|105|3000":[119700,42600,61.85],"80|72|105|3000":[119700,58900,61.82],"85|72|105|3000":[119700,75100,61.82],"90|72|105|3000":[119700,91400,61.79],"80|77|105|3000":[129500,42800,66.79],"85|77|105|3000":[129500,60000,66.48],"90|77|105|3000":[129500,77200,66.17],"65|57|115|3000":[103600,53300,48.55],"70|57|115|3000":[103600,69900,48.43],"75|57|115|3000":[103600,86400,48.33],"80|57|115|3000":[103600,103000,48.21],"85|57|115|3000":[103600,103500,53.06],"90|57|115|3000":[103600,103600,58.02],"65|62|115|3000":[102600,37600,53.4],"70|62|115|3000":[102600,54100,53.3],"75|62|115|3000":[102600,70500,53.24],"80|62|115|3000":[102600,87000,53.15],"85|62|115|3000":[102600,94400,55.86],"90|62|115|3000":[102600,101700,58.61],"70|67|115|3000":[101600,38200,58.21],"75|67|115|3000":[101600,54600,58.15],"80|67|115|3000":[101600,70900,58.12],"85|67|115|3000":[101600,85200,58.7],"90|67|115|3000":[101600,99400,59.32],"75|72|115|3000":[110400,38700,63.06],"80|72|115|3000":[110400,54900,63.06],"85|72|115|3000":[110400,71100,63.06],"90|72|115|3000":[110400,87300,63.06],"80|77|115|3000":[119200,38800,68.02],"85|77|115|3000":[119200,57000,67.41],"90|77|115|3000":[119200,75200,66.79],"65|57|125|3000":[99000,48800,49.94],"70|57|125|3000":[99000,65500,49.78],"75|57|125|3000":[99000,82200,49.63],"80|57|125|3000":[99000,96500,50.22],"85|57|125|3000":[99000,96500,55.22],"90|57|125|3000":[99000,96500,60.22],"65|62|125|3000":[96100,33300,54.72],"70|62|125|3000":[96100,49800,54.63],"75|62|125|3000":[96100,66400,54.51],"80|62|125|3000":[96100,82900,54.41],"85|62|125|3000":[96100,88900,57.56],"90|62|125|3000":[96100,94900,60.71],"70|67|125|3000":[93300,34200,59.44],"75|67|125|3000":[93300,50500,59.41],"80|67|125|3000":[93300,66900,59.35],"85|67|125|3000":[93300,80100,60.28],"90|67|125|3000":[93300,93300,61.2],"75|72|125|3000":[101100,34700,64.29],"80|72|125|3000":[101100,50900,64.29],"85|72|125|3000":[101100,67100,64.29],"90|72|125|3000":[101100,83300,64.29],"80|77|125|3000":[108900,34900,69.23],"85|77|125|3000":[108900,54100,68.3],"90|77|125|3000":[108900,73300,67.38],"65|57|75|3500":[126500,74100,45.4],"70|57|75|3500":[126500,92700,45.48],"75|57|75|3500":[126500,111200,45.58],"80|57|75|3500":[126500,126500,46.53],"85|57|75|3500":[126500,126500,51.53],"90|57|75|3500":[126500,126500,56.53],"65|62|75|3500":[133300,55400,50.34],"70|62|75|3500":[133300,74000,50.42],"75|62|75|3500":[133300,91000,50.93],"80|62|75|3500":[133300,111300,50.56],"85|62|75|3500":[133300,121800,52.78],"90|62|75|3500":[133300,132300,55],"70|67|75|3500":[140200,55300,55.37],"75|67|75|3500":[140200,74200,55.37],"80|67|75|3500":[140200,92800,55.45],"85|67|75|3500":[140200,110800,55.69],"90|67|75|3500":[140200,128700,55.95],"75|72|75|3500":[153000,55500,60.32],"80|72|75|3500":[153000,74300,60.34],"85|72|75|3500":[153000,93100,60.37],"90|72|75|3500":[153000,112000,60.37],"80|77|75|3500":[165800,55800,65.24],"85|77|75|3500":[165800,75500,65.03],"90|77|75|3500":[165800,95200,64.81],"65|57|85|3500":[123100,69600,46.59],"70|57|85|3500":[123100,88700,46.53],"75|57|85|3500":[123100,107700,46.51],"80|57|85|3500":[123100,123100,47.43],"85|57|85|3500":[123100,123100,52.43],"90|57|85|3500":[123100,123100,57.43],"65|62|85|3500":[127500,50800,51.56],"70|62|85|3500":[127500,69800,51.53],"75|62|85|3500":[127500,88100,51.69],"80|62|85|3500":[127500,107900,51.46],"85|62|85|3500":[127500,117200,53.99],"90|62|85|3500":[127500,126500,56.53],"70|67|85|3500":[131800,51000,56.51],"75|67|85|3500":[131800,70100,56.46],"80|67|85|3500":[131800,89000,56.46],"85|67|85|3500":[131800,106100,56.93],"90|67|85|3500":[131800,123300,57.38],"75|72|85|3500":[142700,51100,61.48],"80|72|85|3500":[142700,70100,61.46],"85|72|85|3500":[142700,89000,61.46],"90|72|85|3500":[142700,108000,61.43],"80|77|85|3500":[153600,51200,66.46],"85|77|85|3500":[153600,71900,65.98],"90|77|85|3500":[153600,92700,65.48],"65|57|95|3500":[119800,65100,47.78],"70|57|95|3500":[119800,84700,47.59],"75|57|95|3500":[119800,104200,47.43],"80|57|95|3500":[119800,119800,48.31],"85|57|95|3500":[119800,119800,53.31],"90|57|95|3500":[119800,119800,58.31],"65|62|95|3500":[121600,46300,52.75],"70|62|95|3500":[121600,65700,52.62],"75|62|95|3500":[121600,85100,52.49],"80|62|95|3500":[121600,104500,52.35],"85|62|95|3500":[121600,112600,55.21],"90|62|95|3500":[121600,120800,58.04],"70|67|95|3500":[123400,46700,57.65],"75|67|95|3500":[123400,65900,57.57],"80|67|95|3500":[123400,85200,57.46],"85|67|95|3500":[123400,101500,58.15],"90|67|95|3500":[123400,117900,58.81],"75|72|95|3500":[132400,46800,62.62],"80|72|95|3500":[132400,65800,62.59],"85|72|95|3500":[132400,84900,62.54],"90|72|95|3500":[132400,104000,62.49],"80|77|95|3500":[141400,46500,67.7],"85|77|95|3500":[141400,68300,66.93],"90|77|95|3500":[141400,90200,66.14],"65|57|105|3500":[113800,60400,49.02],"70|57|105|3500":[113800,80400,48.73],"75|57|105|3500":[113800,100400,48.44],"80|57|105|3500":[113800,113800,49.89],"85|57|105|3500":[113800,113800,54.89],"90|57|105|3500":[113800,113800,59.89],"65|62|105|3500":[114400,41800,53.94],"70|62|105|3500":[114400,61400,53.76],"75|62|105|3500":[114400,81100,53.54],"80|62|105|3500":[114400,100700,53.36],"85|62|105|3500":[114400,106900,56.72],"90|62|105|3500":[114400,113100,60.08],"70|67|105|3500":[114900,42400,58.78],"75|67|105|3500":[114900,61700,58.68],"80|67|105|3500":[114900,81000,58.57],"85|67|105|3500":[114900,95900,59.63],"90|67|105|3500":[114900,110800,60.69],"75|72|105|3500":[122900,42400,63.78],"80|72|105|3500":[122900,61300,63.78],"85|72|105|3500":[122900,80200,63.78],"90|72|105|3500":[122900,99100,63.78],"80|77|105|3500":[130900,41600,68.99],"85|77|105|3500":[130900,64500,67.94],"90|77|105|3500":[130900,87400,66.88],"65|57|115|3500":[107900,55600,50.29],"70|57|115|3500":[107900,76100,49.87],"75|57|115|3500":[107900,96600,49.44],"80|57|115|3500":[107900,107300,51.61],"85|57|115|3500":[107900,107300,56.61],"90|57|115|3500":[107900,107300,61.61],"65|62|115|3500":[107200,37300,55.13],"70|62|115|3500":[107200,57200,54.87],"75|62|115|3500":[107200,77100,54.6],"80|62|115|3500":[107200,97000,54.34],"85|62|115|3500":[107200,101200,58.23],"90|62|115|3500":[107200,105500,62.09],"70|67|115|3500":[106400,38200,59.89],"75|67|115|3500":[106400,57500,59.79],"80|67|115|3500":[106400,76800,59.68],"85|67|115|3500":[106400,90300,61.11],"90|67|115|3500":[106400,103700,62.57],"75|72|115|3500":[113300,38000,64.95],"80|72|115|3500":[113300,56700,65],"85|72|115|3500":[113300,75500,65.03],"90|72|115|3500":[113300,94200,65.08],"80|77|115|3500":[120300,36600,70.32],"85|77|115|3500":[120300,60600,68.97],"90|77|115|3500":[120300,84600,67.62],"65|57|125|3500":[102000,50800,51.56],"70|57|125|3500":[102000,71800,51.01],"75|57|125|3500":[102000,92800,50.45],"80|57|125|3500":[102000,99100,53.78],"85|57|125|3500":[102000,99100,58.78],"90|57|125|3500":[102000,99100,63.78],"65|62|125|3500":[99900,32700,56.35],"70|62|125|3500":[99900,52900,56.01],"75|62|125|3500":[99900,73000,55.69],"80|62|125|3500":[99900,93200,55.34],"85|62|125|3500":[99900,95600,59.71],"90|62|125|3500":[99900,97900,64.1],"70|67|125|3500":[97900,34000,61.01],"75|67|125|3500":[97900,53300,60.9],"80|67|125|3500":[97900,72700,60.77],"85|67|125|3500":[97900,84700,62.59],"90|67|125|3500":[97900,96700,64.42],"75|72|125|3500":[103800,33600,66.11],"80|72|125|3500":[103800,52200,66.19],"85|72|125|3500":[103800,70700,66.3],"90|72|125|3500":[103800,89300,66.38],"80|77|125|3500":[109700,31700,71.61],"85|77|125|3500":[109700,56800,69.97],"90|77|125|3500":[109700,81900,68.33],"65|57|75|4000":[136800,77800,46.99],"70|57|75|4000":[136800,99100,47.06],"75|57|75|4000":[136800,120400,47.13],"80|57|75|4000":[136800,136800,48.33],"85|57|75|4000":[136800,136800,53.33],"90|57|75|4000":[136800,136800,58.33],"65|62|75|4000":[141300,56400,51.94],"70|62|75|4000":[141300,77800,51.99],"75|62|75|4000":[141300,98100,52.29],"80|62|75|4000":[141300,120500,52.11],"85|62|75|4000":[141300,129900,54.93],"90|62|75|4000":[141300,139200,57.78],"70|67|75|4000":[145900,56500,56.92],"75|67|75|4000":[145900,78000,56.94],"80|67|75|4000":[145900,99300,57.01],"85|67|75|4000":[145900,118700,57.52],"90|67|75|4000":[145900,138200,58.01],"75|72|75|4000":[157700,56700,61.88],"80|72|75|4000":[157700,78100,61.92],"85|72|75|4000":[157700,99600,61.94],"90|72|75|4000":[157700,121100,61.97],"80|77|75|4000":[169600,56900,66.83],"85|77|75|4000":[169600,80500,66.37],"90|77|75|4000":[169600,104000,65.93],"65|57|85|4000":[131700,72900,48.12],"70|57|85|4000":[131700,94900,48.03],"75|57|85|4000":[131700,116900,47.94],"80|57|85|4000":[131700,131700,49.51],"85|57|85|4000":[131700,131700,54.51],"90|57|85|4000":[131700,131700,59.51],"65|62|85|4000":[134500,51400,53.1],"70|62|85|4000":[134500,73300,53.03],"75|62|85|4000":[134500,94700,53.08],"80|62|85|4000":[134500,117100,52.89],"85|62|85|4000":[134500,124900,56.09],"90|62|85|4000":[134500,132600,59.31],"70|67|85|4000":[137300,51700,58.03],"75|67|85|4000":[137300,73600,57.96],"80|67|85|4000":[137300,95300,57.94],"85|67|85|4000":[137300,113200,58.8],"90|67|85|4000":[137300,131100,59.65],"75|72|85|4000":[146800,51800,63.01],"80|72|85|4000":[146800,73500,62.99],"85|72|85|4000":[146800,95200,62.96],"90|72|85|4000":[146800,116800,62.96],"80|77|85|4000":[156300,51700,68.03],"85|77|85|4000":[156300,77100,67.15],"90|77|85|4000":[156300,102600,66.25],"65|57|95|4000":[126700,68000,49.26],"70|57|95|4000":[126700,90800,48.98],"75|57|95|4000":[126700,113500,48.73],"80|57|95|4000":[126700,126700,50.67],"85|57|95|4000":[126700,126700,55.67],"90|57|95|4000":[126700,126700,60.67],"65|62|95|4000":[127700,46400,54.26],"70|62|95|4000":[127700,68900,54.05],"75|62|95|4000":[127700,91300,53.87],"80|62|95|4000":[127700,113700,53.68],"85|62|95|4000":[127700,119900,57.25],"90|62|95|4000":[127700,126000,60.83],"70|67|95|4000":[128700,47000,59.12],"75|67|95|4000":[128700,69100,59],"80|67|95|4000":[128700,91300,58.87],"85|67|95|4000":[128700,107600,60.09],"90|67|95|4000":[128700,123900,61.32],"75|72|95|4000":[135900,47000,64.12],"80|72|95|4000":[135900,68800,64.07],"85|72|95|4000":[135900,90700,64],"90|72|95|4000":[135900,112600,63.94],"80|77|95|4000":[143100,46400,69.26],"85|77|95|4000":[143100,73800,67.92],"90|77|95|4000":[143100,101200,66.57],"65|57|105|4000":[119500,63000,50.42],"70|57|105|4000":[119500,86500,49.98],"75|57|105|4000":[119500,110100,49.51],"80|57|105|4000":[119500,119400,52.36],"85|57|105|4000":[119500,119400,57.36],"90|57|105|4000":[119500,119400,62.36],"65|62|105|4000":[119700,41700,55.35],"70|62|105|4000":[119700,64600,55.05],"75|62|105|4000":[119700,87500,54.75],"80|62|105|4000":[119700,110300,54.47],"85|62|105|4000":[119700,114000,58.61],"90|62|105|4000":[119700,117700,62.75],"70|67|105|4000":[120000,42600,60.14],"75|67|105|4000":[120000,64800,60],"80|67|105|4000":[120000,87000,59.86],"85|67|105|4000":[120000,101500,61.5],"90|67|105|4000":[120000,116000,63.15],"75|72|105|4000":[126100,42200,65.23],"80|72|105|4000":[126100,63700,65.25],"85|72|105|4000":[126100,85300,65.25],"90|72|105|4000":[126100,106800,65.28],"80|77|105|4000":[132200,40400,70.65],"85|77|105|4000":[132200,69000,69.03],"90|77|105|4000":[132200,97600,67.41],"65|57|115|4000":[112300,57900,51.6],"70|57|115|4000":[112300,82300,50.95],"75|57|115|4000":[112300,106700,50.3],"80|57|115|4000":[112300,110600,54.4],"85|57|115|4000":[112300,110600,59.4],"90|57|115|4000":[112300,110600,64.4],"65|62|115|4000":[111700,36900,56.46],"70|62|115|4000":[111700,60300,56.04],"75|62|115|4000":[111700,83600,55.65],"80|62|115|4000":[111700,106900,55.25],"85|62|115|4000":[111700,108100,59.98],"90|62|115|4000":[111700,109300,64.7],"70|67|115|4000":[111200,38200,61.16],"75|67|115|4000":[111200,60500,61],"80|67|115|4000":[111200,82800,60.83],"85|67|115|4000":[111200,95400,62.92],"90|67|115|4000":[111200,108100,64.98],"75|72|115|4000":[116300,37300,66.37],"80|72|115|4000":[116300,58600,66.44],"85|72|115|4000":[116300,79800,66.53],"90|72|115|4000":[116300,101000,66.62],"80|77|115|4000":[121300,34400,72.04],"85|77|115|4000":[121300,64200,70.14],"90|77|115|4000":[121300,94000,68.24],"65|57|125|4000":[105100,52900,52.75],"70|57|125|4000":[105100,78100,51.92],"75|57|125|4000":[105100,101800,51.44],"80|57|125|4000":[105100,101800,56.44],"85|57|125|4000":[105100,101800,61.44],"90|57|125|4000":[105100,101800,66.44],"65|62|125|4000":[103800,32200,57.55],"70|62|125|4000":[103800,55900,57.06],"75|62|125|4000":[103800,79700,56.55],"80|62|125|4000":[103800,101000,56.62],"85|62|125|4000":[103800,101000,61.62],"90|62|125|4000":[103800,101000,66.62],"70|67|125|4000":[102500,33800,62.18],"75|67|125|4000":[102500,56100,62.01],"80|67|125|4000":[102500,78500,61.83],"85|67|125|4000":[102500,89300,64.33],"90|67|125|4000":[102500,100100,66.83],"75|72|125|4000":[106500,32500,67.48],"80|72|125|4000":[106500,53400,67.64],"85|72|125|4000":[106500,74400,67.78],"90|72|125|4000":[106500,95300,67.94],"80|77|125|4000":[110400,28400,73.43],"85|77|125|4000":[110400,59400,71.25],"90|77|125|4000":[110400,90400,69.07],"65|57|75|4500":[147100,81400,48.25],"70|57|75|4500":[147100,105500,48.29],"75|57|75|4500":[147100,129600,48.33],"80|57|75|4500":[147100,142900,50.6],"85|57|75|4500":[147100,142900,55.6],"90|57|75|4500":[147100,142900,60.6],"65|62|75|4500":[149300,57500,53.17],"70|62|75|4500":[149300,81600,53.21],"75|62|75|4500":[149300,105100,53.37],"80|62|75|4500":[149300,129800,53.29],"85|62|75|4500":[149300,137900,56.63],"90|62|75|4500":[149300,146100,59.94],"70|67|75|4500":[151500,57600,58.15],"75|67|75|4500":[151500,81800,58.17],"80|67|75|4500":[151500,105900,58.21],"85|67|75|4500":[151500,126700,58.93],"90|67|75|4500":[151500,147600,59.63],"75|72|75|4500":[162500,57800,63.11],"80|72|75|4500":[162500,81900,63.15],"85|72|75|4500":[162500,106100,63.17],"90|72|75|4500":[162500,130200,63.21],"65|57|85|4500":[140300,76200,49.32],"70|57|85|4500":[140300,101200,49.18],"75|57|85|4500":[140300,126100,49.05],"80|57|85|4500":[140300,137700,51.67],"85|57|85|4500":[140300,137700,56.67],"90|57|85|4500":[140300,137700,61.67],"65|62|85|4500":[141500,52000,54.3],"70|62|85|4500":[141500,76800,54.2],"75|62|85|4500":[141500,101300,54.16],"80|62|85|4500":[141500,126400,53.99],"85|62|85|4500":[141500,132500,57.74],"90|62|85|4500":[141500,138700,61.46],"70|67|85|4500":[142800,52500,59.2],"75|67|85|4500":[142800,77100,59.14],"80|67|85|4500":[142800,101600,59.09],"85|67|85|4500":[142800,120200,60.27],"90|67|85|4500":[142800,138800,61.44],"75|72|85|4500":[150900,52500,64.2],"80|72|85|4500":[150900,76900,64.18],"85|72|85|4500":[150900,101300,64.16],"90|72|85|4500":[150900,125600,64.16],"65|57|95|4500":[133600,70900,50.41],"70|57|95|4500":[133600,96800,50.08],"75|57|95|4500":[133600,122700,49.75],"80|57|95|4500":[133600,132600,52.72],"85|57|95|4500":[133600,132600,57.72],"90|57|95|4500":[133600,132600,62.72],"65|62|95|4500":[133800,46600,55.41],"70|62|95|4500":[133800,72100,55.16],"75|62|95|4500":[133800,97500,54.94],"80|62|95|4500":[133800,123000,54.69],"85|62|95|4500":[133800,127200,58.83],"90|62|95|4500":[133800,131300,62.98],"70|67|95|4500":[134000,47300,60.27],"75|67|95|4500":[134000,72400,60.1],"80|67|95|4500":[134000,97400,59.96],"85|67|95|4500":[134000,113700,61.6],"90|67|95|4500":[134000,130000,63.25],"75|72|95|4500":[139300,47200,65.29],"80|72|95|4500":[139300,71800,65.23],"85|72|95|4500":[139300,96500,65.14],"90|72|95|4500":[139300,121100,65.08],"65|57|105|4500":[125100,65600,51.5],"70|57|105|4500":[125100,92700,50.93],"75|57|105|4500":[125100,119800,50.35],"80|57|105|4500":[125100,123200,54.65],"85|57|105|4500":[125100,123200,59.65],"90|57|105|4500":[125100,123200,64.65],"65|62|105|4500":[125100,41600,56.44],"70|62|105|4500":[125100,67700,56.07],"75|62|105|4500":[125100,93800,55.7],"80|62|105|4500":[125100,120000,55.31],"85|62|105|4500":[125100,121100,60.08],"90|62|105|4500":[125100,122200,64.86],"70|67|105|4500":[125000,42700,61.21],"75|67|105|4500":[125000,67900,61.03],"80|67|105|4500":[125000,93000,60.86],"85|67|105|4500":[125000,107100,62.96],"90|67|105|4500":[125000,121200,65.06],"75|72|105|4500":[129300,41900,66.38],"80|72|105|4500":[129300,66100,66.4],"85|72|105|4500":[129300,90300,66.42],"90|72|105|4500":[129300,114500,66.44],"65|57|115|4500":[116600,60300,52.59],"70|57|115|4500":[116600,88600,51.77],"75|57|115|4500":[116600,113900,51.56],"80|57|115|4500":[116600,113900,56.56],"85|57|115|4500":[116600,113900,61.56],"90|57|115|4500":[116600,113900,66.56],"65|62|115|4500":[116300,36600,57.47],"70|62|115|4500":[116300,63400,56.95],"75|62|115|4500":[116300,90100,56.46],"80|62|115|4500":[116300,113100,56.73],"85|62|115|4500":[116300,113100,61.73],"90|62|115|4500":[116300,113100,66.73],"70|67|115|4500":[116000,38200,62.14],"75|67|115|4500":[116000,63400,61.95],"80|67|115|4500":[116000,88700,61.75],"85|67|115|4500":[116000,100500,64.32],"90|67|115|4500":[116000,112400,66.87],"75|72|115|4500":[119200,36700,67.45],"80|72|115|4500":[119200,60400,67.57],"85|72|115|4500":[119200,84100,67.7],"90|72|115|4500":[119200,107900,67.8],"65|57|125|4500":[108100,54900,53.7],"70|57|125|4500":[108100,84400,52.63],"75|57|125|4500":[108100,104500,53.5],"80|57|125|4500":[108100,104500,58.5],"85|57|125|4500":[108100,104500,63.5],"90|57|125|4500":[108100,104500,68.5],"65|62|125|4500":[107600,31600,58.5],"70|62|125|4500":[107600,59000,57.86],"75|62|125|4500":[107600,86400,57.22],"80|62|125|4500":[107600,104000,58.6],"85|62|125|4500":[107600,104000,63.6],"90|62|125|4500":[107600,104000,68.6],"70|67|125|4500":[107100,33600,63.09],"75|67|125|4500":[107100,58900,62.88],"80|67|125|4500":[107100,84300,62.65],"85|67|125|4500":[107100,93900,65.68],"90|67|125|4500":[107100,103500,68.7],"75|72|125|4500":[109100,31400,68.54],"80|72|125|4500":[109100,54700,68.74],"85|72|125|4500":[109100,78000,68.95],"90|72|125|4500":[109100,101300,69.16],"65|57|75|5000":[157300,85000,49.26],"70|57|75|5000":[157300,111900,49.28],"75|57|75|5000":[157300,138800,49.3],"80|57|75|5000":[157300,149000,52.41],"85|57|75|5000":[157300,149000,57.41],"90|57|75|5000":[157300,149000,62.41],"65|62|75|5000":[157300,58500,54.17],"70|62|75|5000":[157300,85300,54.2],"75|62|75|5000":[157300,112200,54.22],"80|62|75|5000":[157300,139000,54.26],"85|62|75|5000":[157300,146000,57.96],"90|62|75|5000":[157300,153000,61.67],"70|67|75|5000":[157200,58800,59.11],"75|67|75|5000":[157200,85600,59.15],"80|67|75|5000":[157200,112400,59.19],"85|67|75|5000":[157200,134700,60.06],"90|67|75|5000":[157200,157000,60.93],"75|72|75|5000":[167200,59000,64.07],"80|72|75|5000":[167200,85800,64.11],"85|72|75|5000":[167200,112500,64.17],"90|72|75|5000":[167200,139300,64.2],"65|57|85|5000":[149000,79400,50.3],"70|57|85|5000":[149000,107400,50.11],"75|57|85|5000":[149000,135400,49.93],"80|57|85|5000":[149000,143000,53.52],"85|57|85|5000":[149000,143000,58.52],"90|57|85|5000":[149000,143000,63.52],"65|62|85|5000":[148600,52600,55.26],"70|62|85|5000":[148600,80300,55.13],"75|62|85|5000":[148600,108000,55],"80|62|85|5000":[148600,135700,54.87],"85|62|85|5000":[148600,140200,59.04],"90|62|85|5000":[148600,144800,63.19],"70|67|85|5000":[148200,53200,60.15],"75|67|85|5000":[148200,80600,60.07],"80|67|85|5000":[148200,108000,60],"85|67|85|5000":[148200,127300,61.43],"90|67|85|5000":[148200,146500,62.87],"75|72|85|5000":[155000,53200,65.15],"80|72|85|5000":[155000,80300,65.13],"85|72|85|5000":[155000,107400,65.11],"90|72|85|5000":[155000,134500,65.09],"65|57|95|5000":[140600,73800,51.33],"70|57|95|5000":[140600,102900,50.94],"75|57|95|5000":[140600,132000,50.56],"80|57|95|5000":[140600,137000,54.63],"85|57|95|5000":[140600,137000,59.63],"90|57|95|5000":[140600,137000,64.63],"65|62|95|5000":[139900,46700,56.35],"70|62|95|5000":[139900,75300,56.06],"75|62|95|5000":[139900,103800,55.78],"80|62|95|5000":[139900,132300,55.5],"85|62|95|5000":[139900,134400,60.11],"90|62|95|5000":[139900,136600,64.7],"70|67|95|5000":[139300,47600,61.19],"75|67|95|5000":[139300,75600,61],"80|67|95|5000":[139300,103600,60.81],"85|67|95|5000":[139300,119800,62.81],"90|67|95|5000":[139300,136100,64.8],"75|72|95|5000":[142800,47400,66.22],"80|72|95|5000":[142800,74800,66.15],"85|72|95|5000":[142800,102200,66.07],"90|72|95|5000":[142800,129700,65.98],"65|57|105|5000":[130800,68200,52.37],"70|57|105|5000":[130800,98800,51.7],"75|57|105|5000":[130800,127100,51.46],"80|57|105|5000":[130800,127100,56.46],"85|57|105|5000":[130800,127100,61.46],"90|57|105|5000":[130800,127100,66.46],"65|62|105|5000":[130400,41500,57.31],"70|62|105|5000":[130400,70900,56.87],"75|62|105|5000":[130400,100200,56.44],"80|62|105|5000":[130400,126700,56.54],"85|62|105|5000":[130400,126700,61.54],"90|62|105|5000":[130400,126700,66.54],"70|67|105|5000":[130100,42900,62.06],"75|67|105|5000":[130100,71000,61.85],"80|67|105|5000":[130100,99100,61.65],"85|67|105|5000":[130100,112700,64.13],"90|67|105|5000":[130100,126400,66.59],"75|72|105|5000":[132500,41700,67.28],"80|72|105|5000":[132500,68500,67.31],"85|72|105|5000":[132500,95400,67.33],"90|72|105|5000":[132500,122200,67.37],"65|57|115|5000":[121000,62600,53.41],"70|57|115|5000":[121000,94800,52.44],"75|57|115|5000":[121000,117100,53.31],"80|57|115|5000":[121000,117100,58.31],"85|57|115|5000":[121000,117100,63.31],"90|57|115|5000":[121000,117100,68.31],"65|62|115|5000":[120900,36300,58.28],"70|62|115|5000":[120900,66500,57.69],"75|62|115|5000":[120900,96700,57.09],"80|62|115|5000":[120900,116900,58.35],"85|62|115|5000":[120900,116900,63.35],"90|62|115|5000":[120900,116900,68.35],"70|67|115|5000":[120900,38100,62.94],"75|67|115|5000":[120900,66400,62.7],"80|67|115|5000":[120900,94600,62.48],"85|67|115|5000":[120900,105600,65.44],"90|67|115|5000":[120900,116700,68.39],"75|72|115|5000":[122200,36000,68.33],"80|72|115|5000":[122200,62300,68.46],"85|72|115|5000":[122200,88500,68.61],"90|72|115|5000":[122200,114700,68.76],"65|57|125|5000":[111200,57000,54.44],"70|57|125|5000":[111200,90800,53.19],"75|57|125|5000":[111200,107200,55.15],"80|57|125|5000":[111200,107200,60.15],"85|57|125|5000":[111200,107200,65.15],"90|57|125|5000":[111200,107200,70.15],"65|62|125|5000":[111400,31000,59.26],"70|62|125|5000":[111400,62100,58.5],"75|62|125|5000":[111400,93100,57.76],"80|62|125|5000":[111400,107100,60.17],"85|62|125|5000":[111400,107100,65.17],"90|62|125|5000":[111400,107100,70.17],"70|67|125|5000":[111700,33400,63.81],"75|67|125|5000":[111700,61700,63.57],"80|67|125|5000":[111700,90100,63.31],"85|67|125|5000":[111700,98500,66.76],"90|67|125|5000":[111700,107000,70.19],"75|72|125|5000":[111800,30300,69.39],"80|72|125|5000":[111800,56000,69.63],"85|72|125|5000":[111800,81600,69.89],"90|72|125|5000":[111800,107300,70.13]},"heating":{"airflow":[3000,4000,5000],"oa":[-10,0,10,20,30,40,50,60],"capacity":{"3000":{"-10":15900,"0":30900,"10":45800,"20":60700,"30":75600,"40":90500,"50":105400,"60":120300},"4000":{"-10":17900,"0":32800,"10":47700,"20":62600,"30":77600,"40":92500,"50":107400,"60":122300},"5000":{"-10":17900,"0":32800,"10":47700,"20":62600,"30":77500,"40":92400,"50":107300,"60":122300}}}},"WP150":{"tons":12.5,"axes":{"eatDb":[65,70,75,80,85,90],"eatWb":[57,62,67,72,77],"oaCooling":[75,85,95,105,115,125],"airflow":[3125,3750,4375,5000,5625,6250]},"cooling":{"65|62|75|3125":[151600,65700,45.53],"70|62|75|3125":[151600,82800,45.47],"75|62|75|3125":[151600,97600,46.08],"80|62|75|3125":[151600,117000,45.33],"85|62|75|3125":[151600,135200,44.94],"90|62|75|3125":[151600,151600,45.08],"70|67|75|3125":[163900,67600,49.97],"75|67|75|3125":[163900,85100,49.79],"80|67|75|3125":[163900,101700,49.87],"85|67|75|3125":[163900,120900,49.18],"90|67|75|3125":[163900,140100,48.49],"75|72|75|3125":[180300,69500,54.41],"80|72|75|3125":[180300,86500,54.37],"85|72|75|3125":[180300,103400,54.36],"90|72|75|3125":[180300,120400,54.33],"80|77|75|3125":[196700,71200,58.9],"85|77|75|3125":[196700,86000,59.52],"90|77|75|3125":[196700,100800,60.13],"65|62|85|3125":[146200,61200,46.87],"70|62|85|3125":[146200,78700,46.68],"75|62|85|3125":[146200,95200,46.79],"80|62|85|3125":[146200,113800,46.28],"85|62|85|3125":[146200,130400,46.36],"90|62|85|3125":[146200,146200,46.68],"70|67|85|3125":[153000,62500,51.48],"75|67|85|3125":[153000,80200,51.24],"80|67|85|3125":[153000,97300,51.17],"85|67|85|3125":[153000,116700,50.42],"90|67|85|3125":[153000,136000,49.7],"75|72|85|3125":[170200,63600,56.16],"80|72|85|3125":[170200,80900,56.03],"85|72|85|3125":[170200,98100,55.93],"90|72|85|3125":[170200,115400,55.81],"80|77|85|3125":[187400,64400,60.92],"85|77|85|3125":[187400,79600,61.41],"90|77|85|3125":[187400,94900,61.88],"65|62|95|3125":[140700,56700,48.2],"70|62|95|3125":[140700,74700,47.87],"75|62|95|3125":[140700,92700,47.53],"80|62|95|3125":[140700,110700,47.2],"85|62|95|3125":[140700,125700,47.76],"90|62|95|3125":[140700,140700,48.31],"70|67|95|3125":[142000,57500,52.96],"75|67|95|3125":[142000,75200,52.72],"80|67|95|3125":[142000,93000,52.44],"85|67|95|3125":[142000,112400,51.7],"90|67|95|3125":[142000,131900,50.92],"75|72|95|3125":[160000,57700,57.9],"80|72|95|3125":[160000,75300,57.69],"85|72|95|3125":[160000,92800,57.5],"90|72|95|3125":[160000,110400,57.29],"80|77|95|3125":[178000,57600,62.93],"85|77|95|3125":[178000,73200,63.31],"90|77|95|3125":[178000,88900,63.66],"65|62|105|3125":[132300,51100,49.86],"70|62|105|3125":[132300,69200,49.5],"75|62|105|3125":[132300,87400,49.1],"80|62|105|3125":[132300,105500,48.74],"85|62|105|3125":[132300,118900,49.77],"90|62|105|3125":[132300,132300,50.8],"70|67|105|3125":[132100,51900,54.62],"75|67|105|3125":[132100,69800,54.32],"80|67|105|3125":[132100,87800,53.99],"85|67|105|3125":[132100,106600,53.41],"90|67|105|3125":[132100,125300,52.87],"75|72|105|3125":[148100,52300,59.5],"80|72|105|3125":[148100,70100,59.23],"85|72|105|3125":[148100,87900,58.96],"90|72|105|3125":[148100,105700,58.68],"80|77|105|3125":[164100,52400,64.47],"85|77|105|3125":[164100,69200,64.5],"90|77|105|3125":[164100,86100,64.49],"65|62|115|3125":[123800,45500,51.52],"70|62|115|3125":[123800,63800,51.1],"75|62|115|3125":[123800,82000,50.7],"80|62|115|3125":[123800,100300,50.28],"85|62|115|3125":[123800,112100,51.79],"90|62|115|3125":[123800,123800,53.32],"70|67|115|3125":[122100,46300,56.28],"75|67|115|3125":[122100,64500,55.89],"80|67|115|3125":[122100,82600,55.53],"85|67|115|3125":[122100,100700,55.16],"90|67|115|3125":[122100,118800,54.8],"75|72|115|3125":[136100,46900,61.1],"80|72|115|3125":[136100,64900,60.77],"85|72|115|3125":[136100,83000,60.41],"90|72|115|3125":[136100,101000,60.07],"80|77|115|3125":[150100,47200,66.01],"85|77|115|3125":[150100,65300,65.65],"90|77|115|3125":[150100,83300,65.32],"65|62|125|3125":[115400,39900,53.18],"70|62|125|3125":[115400,58300,52.73],"75|62|125|3125":[115400,76700,52.27],"80|62|125|3125":[115400,95100,51.82],"85|62|125|3125":[115400,105300,53.8],"90|62|125|3125":[115400,115400,55.81],"70|67|125|3125":[112200,40700,57.94],"75|67|125|3125":[112200,59100,57.49],"80|67|125|3125":[112200,77400,57.07],"85|67|125|3125":[112200,94800,56.91],"90|67|125|3125":[112200,112200,56.76],"75|72|125|3125":[124200,41500,62.7],"80|72|125|3125":[124200,59800,62.28],"85|72|125|3125":[124200,78100,61.86],"90|72|125|3125":[124200,96400,61.44],"80|77|125|3125":[136200,42100,67.53],"85|77|125|3125":[136200,61300,66.84],"90|77|125|3125":[136200,80500,66.15],"65|57|75|3750":[151600,85300,43.94],"70|57|75|3750":[151600,105700,43.9],"75|57|75|3750":[151600,126100,43.86],"80|57|75|3750":[151600,146500,43.83],"85|57|75|3750":[151600,151600,47.57],"90|57|75|3750":[151600,151600,52.57],"65|62|75|3750":[160800,66700,48.53],"70|62|75|3750":[160800,87000,48.52],"75|62|75|3750":[160800,105400,48.98],"80|62|75|3750":[160800,127500,48.52],"85|62|75|3750":[160800,144100,49.42],"90|62|75|3750":[160800,160800,50.3],"70|67|75|3750":[169900,68300,53.14],"75|67|75|3750":[169900,88700,53.1],"80|67|75|3750":[169900,108500,53.21],"85|67|75|3750":[169900,129300,53.07],"90|67|75|3750":[169900,150100,52.94],"75|72|75|3750":[184800,69500,57.84],"80|72|75|3750":[184800,89500,57.9],"85|72|75|3750":[184800,109400,57.99],"90|72|75|3750":[184800,129400,58.05],"80|77|75|3750":[199700,70500,62.59],"85|77|75|3750":[199700,89600,62.88],"90|77|75|3750":[199700,108700,63.16],"65|57|85|3750":[147600,81100,44.98],"70|57|85|3750":[147600,101800,44.86],"75|57|85|3750":[147600,122400,44.78],"80|57|85|3750":[147600,143100,44.67],"85|57|85|3750":[147600,147600,48.56],"90|57|85|3750":[147600,147600,53.56],"65|62|85|3750":[153100,62000,49.69],"70|62|85|3750":[153100,82400,49.65],"75|62|85|3750":[153100,102000,49.81],"80|62|85|3750":[153100,123400,49.53],"85|62|85|3750":[153100,138200,50.88],"90|62|85|3750":[153100,153100,52.2],"70|67|85|3750":[158600,63100,54.42],"75|67|85|3750":[158600,83600,54.36],"80|67|85|3750":[158600,103700,54.4],"85|67|85|3750":[158600,124100,54.36],"90|67|85|3750":[158600,144600,54.3],"75|72|85|3750":[174200,63900,59.22],"80|72|85|3750":[174200,84000,59.26],"85|72|85|3750":[174200,104000,59.32],"90|72|85|3750":[174200,124100,59.36],"80|77|85|3750":[189800,64300,64.12],"85|77|85|3750":[189800,83900,64.28],"90|77|85|3750":[189800,103500,64.44],"65|57|95|3750":[143600,76900,46.01],"70|57|95|3750":[143600,97800,45.85],"75|57|95|3750":[143600,118700,45.69],"80|57|95|3750":[143600,139600,45.53],"85|57|95|3750":[143600,143600,49.54],"90|57|95|3750":[143600,143600,54.54],"65|62|95|3750":[145500,57300,50.85],"70|62|95|3750":[145500,77900,50.77],"75|62|95|3750":[145500,98600,50.65],"80|62|95|3750":[145500,119200,50.57],"85|62|95|3750":[145500,132300,52.33],"90|62|95|3750":[145500,145500,54.07],"70|67|95|3750":[147300,58000,55.68],"75|67|95|3750":[147300,78400,55.64],"80|67|95|3750":[147300,98800,55.6],"85|67|95|3750":[147300,119000,55.62],"90|67|95|3750":[147300,139200,55.63],"75|72|95|3750":[163700,58300,60.6],"80|72|95|3750":[163700,78400,60.64],"85|72|95|3750":[163700,98600,60.65],"90|72|95|3750":[163700,118800,60.67],"80|77|95|3750":[180000,58100,65.65],"85|77|95|3750":[180000,78200,65.69],"90|77|95|3750":[180000,98400,65.7],"65|57|105|3750":[136000,71400,47.37],"70|57|105|3750":[136000,92500,47.16],"75|57|105|3750":[136000,113700,46.93],"80|57|105|3750":[136000,134800,46.72],"85|57|105|3750":[136000,136000,51.42],"90|57|105|3750":[136000,136000,56.42],"65|62|105|3750":[136600,51500,52.28],"70|62|105|3750":[136600,72400,52.12],"75|62|105|3750":[136600,93300,51.96],"80|62|105|3750":[136600,114200,51.8],"85|62|105|3750":[136600,125400,54.04],"90|62|105|3750":[136600,136600,56.27],"70|67|105|3750":[137100,52200,57.11],"75|67|105|3750":[137100,72900,57],"80|67|105|3750":[137100,93600,56.89],"85|67|105|3750":[137100,112700,57.17],"90|67|105|3750":[137100,131700,57.48],"75|72|105|3750":[151700,52500,62.04],"80|72|105|3750":[151700,72900,62],"85|72|105|3750":[151700,93400,61.94],"90|72|105|3750":[151700,113800,61.9],"80|77|105|3750":[166200,52300,67.09],"85|77|105|3750":[166200,74100,66.7],"90|77|105|3750":[166200,95900,66.32],"65|57|115|3750":[128500,65900,48.73],"70|57|115|3750":[128500,87200,48.47],"75|57|115|3750":[128500,108600,48.19],"80|57|115|3750":[128500,128500,48.27],"85|57|115|3750":[128500,128500,53.27],"90|57|115|3750":[128500,128500,58.27],"65|62|115|3750":[127700,45700,53.72],"70|62|115|3750":[127700,66800,53.51],"75|62|115|3750":[127700,88000,53.27],"80|62|115|3750":[127700,109200,53.04],"85|62|115|3750":[127700,118400,55.77],"90|62|115|3750":[127700,127700,58.47],"70|67|115|3750":[126900,46400,58.54],"75|67|115|3750":[126900,67400,58.36],"80|67|115|3750":[126900,88300,58.2],"85|67|115|3750":[126900,106300,58.75],"90|67|115|3750":[126900,124200,59.33],"75|72|115|3750":[139600,46700,63.47],"80|72|115|3750":[139600,67400,63.36],"85|72|115|3750":[139600,88100,63.25],"90|72|115|3750":[139600,108900,63.11],"80|77|115|3750":[152300,46600,68.49],"85|77|115|3750":[152300,70000,67.72],"90|77|115|3750":[152300,93500,66.91],"65|57|125|3750":[120900,60300,50.11],"70|57|125|3750":[120900,82000,49.75],"75|57|125|3750":[120900,103600,49.42],"80|57|125|3750":[120900,120900,50.15],"85|57|125|3750":[120900,120900,55.15],"90|57|125|3750":[120900,120900,60.15],"65|62|125|3750":[118800,39900,55.15],"70|62|125|3750":[118800,61300,54.86],"75|62|125|3750":[118800,82700,54.58],"80|62|125|3750":[118800,104100,54.3],"85|62|125|3750":[118800,111500,57.47],"90|62|125|3750":[118800,118800,60.67],"70|67|125|3750":[116800,40700,59.95],"75|67|125|3750":[116800,61800,59.74],"80|67|125|3750":[116800,83000,59.51],"85|67|125|3750":[116800,99900,60.33],"90|67|125|3750":[116800,116800,61.16],"75|72|125|3750":[127600,41000,64.88],"80|72|125|3750":[127600,61900,64.72],"85|72|125|3750":[127600,82900,64.53],"90|72|125|3750":[127600,103900,64.35],"80|77|125|3750":[138400,40800,69.93],"85|77|125|3750":[138400,65900,68.73],"90|77|125|3750":[138400,91000,67.53],"65|57|75|4375":[163900,89800,45.99],"70|57|75|4375":[163900,113400,46],"75|57|75|4375":[163900,137100,45.98],"80|57|75|4375":[163900,160700,45.99],"85|57|75|4375":[163900,163900,50.31],"90|57|75|4375":[163900,163900,55.31],"65|62|75|4375":[169900,67800,50.65],"70|62|75|4375":[169900,91200,50.7],"75|62|75|4375":[169900,113200,51.04],"80|62|75|4375":[169900,138000,50.79],"85|62|75|4375":[169900,153000,52.62],"90|62|75|4375":[169900,168100,54.42],"70|67|75|4375":[175900,68900,55.42],"75|67|75|4375":[175900,92300,55.47],"80|67|75|4375":[175900,115200,55.62],"85|67|75|4375":[175900,137600,55.88],"90|67|75|4375":[175900,160100,56.12],"75|72|75|4375":[189300,69600,60.27],"80|72|75|4375":[189300,92500,60.42],"85|72|75|4375":[189300,115400,60.58],"90|72|75|4375":[189300,138300,60.73],"80|77|75|4375":[202600,69700,65.25],"85|77|75|4375":[202600,93100,65.3],"90|77|75|4375":[202600,116500,65.34],"65|57|85|4375":[155800,84900,47.03],"70|57|85|4375":[155800,108600,47.02],"75|57|85|4375":[155800,132200,47.02],"80|57|85|4375":[155800,155800,47.03],"85|57|85|4375":[155800,155800,52.03],"90|57|85|4375":[155800,155800,57.03],"65|62|85|4375":[160100,62800,51.71],"70|62|85|4375":[160100,86100,51.78],"75|62|85|4375":[160100,108800,51.97],"80|62|85|4375":[160100,132900,51.87],"85|62|85|4375":[160100,146000,54.1],"90|62|85|4375":[160100,159200,56.31],"70|67|85|4375":[164300,63700,56.52],"75|67|85|4375":[164300,87000,56.59],"80|67|85|4375":[164300,110000,56.72],"85|67|85|4375":[164300,131600,57.15],"90|67|85|4375":[164300,153300,57.56],"75|72|85|4375":[178300,64200,61.41],"80|72|85|4375":[178300,87000,61.59],"85|72|85|4375":[178300,109900,61.74],"90|72|85|4375":[178300,132800,61.89],"80|77|85|4375":[192300,64100,66.43],"85|77|85|4375":[192300,88200,66.33],"90|77|85|4375":[192300,112200,66.25],"65|57|95|4375":[147800,80100,48.05],"70|57|95|4375":[147800,103700,48.05],"75|57|95|4375":[147800,127300,48.06],"80|57|95|4375":[147800,147800,48.72],"85|57|95|4375":[147800,147800,53.72],"90|57|95|4375":[147800,147800,58.72],"65|62|95|4375":[150300,57800,52.77],"70|62|95|4375":[150300,81100,52.84],"75|62|95|4375":[150300,104400,52.9],"80|62|95|4375":[150300,127800,52.95],"85|62|95|4375":[150300,139000,55.58],"90|62|95|4375":[150300,150300,58.19],"70|67|95|4375":[152700,58500,57.62],"75|67|95|4375":[152700,81600,57.73],"80|67|95|4375":[152700,104700,57.84],"85|67|95|4375":[152700,125700,58.4],"90|67|95|4375":[152700,146600,58.97],"75|72|95|4375":[167300,58800,62.56],"80|72|95|4375":[167300,81600,62.73],"85|72|95|4375":[167300,104400,62.9],"90|72|95|4375":[167300,127300,63.06],"80|77|95|4375":[182000,58500,67.62],"85|77|95|4375":[182000,83200,67.39],"90|77|95|4375":[182000,108000,67.14],"65|57|105|4375":[139600,74500,49.23],"70|57|105|4375":[139600,98500,49.15],"75|57|105|4375":[139600,122500,49.07],"80|57|105|4375":[139600,139600,50.46],"85|57|105|4375":[139600,139600,55.46],"90|57|105|4375":[139600,139600,60.46],"65|62|105|4375":[140900,51800,54.04],"70|62|105|4375":[140900,75500,54.02],"75|62|105|4375":[140900,99200,54.01],"80|62|105|4375":[140900,122900,53.99],"85|62|105|4375":[140900,131900,57.08],"90|62|105|4375":[140900,140900,60.18],"70|67|105|4375":[142200,52500,58.89],"75|67|105|4375":[142200,75900,58.94],"80|67|105|4375":[142200,99300,58.98],"85|67|105|4375":[142200,118800,59.86],"90|67|105|4375":[142200,138200,60.75],"75|72|105|4375":[155200,52700,63.85],"80|72|105|4375":[155200,75800,63.96],"85|72|105|4375":[155200,98900,64.07],"90|72|105|4375":[155200,122000,64.18],"80|77|105|4375":[168300,52200,68.95],"85|77|105|4375":[168300,79000,68.28],"90|77|105|4375":[168300,105800,67.61],"65|57|115|4375":[131400,68900,50.42],"70|57|115|4375":[131400,93300,50.25],"75|57|115|4375":[131400,117600,50.11],"80|57|115|4375":[131400,131400,52.19],"85|57|115|4375":[131400,131400,57.19],"90|57|115|4375":[131400,131400,62.19],"65|62|115|4375":[131600,45900,55.29],"70|62|115|4375":[131600,69900,55.21],"75|62|115|4375":[131600,94000,55.11],"80|62|115|4375":[131600,118000,55.03],"85|62|115|4375":[131600,124800,58.59],"90|62|115|4375":[131600,131600,62.15],"70|67|115|4375":[131800,46600,60.14],"75|67|115|4375":[131800,70300,60.12],"80|67|115|4375":[131800,94000,60.11],"85|67|115|4375":[131800,111900,61.32],"90|67|115|4375":[131800,129700,62.55],"75|72|115|4375":[143100,46600,65.14],"80|72|115|4375":[143100,69900,65.21],"85|72|115|4375":[143100,93300,65.25],"90|72|115|4375":[143100,116700,65.3],"80|77|115|4375":[154500,45900,70.29],"85|77|115|4375":[154500,74800,69.17],"90|77|115|4375":[154500,103600,68.07],"65|57|125|4375":[123200,63300,51.6],"70|57|125|4375":[123200,88100,51.35],"75|57|125|4375":[123200,112800,51.13],"80|57|125|4375":[123200,123200,53.93],"85|57|125|4375":[123200,123200,58.93],"90|57|125|4375":[123200,123200,63.93],"65|62|125|4375":[122200,39900,56.56],"70|62|125|4375":[122200,64300,56.39],"75|62|125|4375":[122200,88700,56.23],"80|62|125|4375":[122200,113100,56.06],"85|62|125|4375":[122200,117700,60.09],"90|62|125|4375":[122200,122200,64.14],"70|67|125|4375":[121300,40600,61.41],"75|67|125|4375":[121300,64600,61.33],"80|67|125|4375":[121300,88600,61.25],"85|67|125|4375":[121300,105000,62.78],"90|67|125|4375":[121300,121300,64.33],"75|72|125|4375":[131000,40500,66.43],"80|72|125|4375":[131000,64100,66.43],"85|72|125|4375":[131000,87700,66.44],"90|72|125|4375":[131000,111400,66.42],"80|77|125|4375":[140700,39600,71.62],"85|77|125|4375":[140700,70500,70.08],"90|77|125|4375":[140700,101500,68.52],"65|57|75|5000":[176100,94300,47.54],"70|57|75|5000":[176100,121200,47.56],"75|57|75|5000":[176100,148100,47.57],"80|57|75|5000":[176100,175000,47.59],"85|57|75|5000":[176100,176100,52.39],"90|57|75|5000":[176100,176100,57.39],"65|62|75|5000":[179000,68800,52.26],"70|62|75|5000":[179000,95400,52.33],"75|62|75|5000":[179000,121000,52.59],"80|62|75|5000":[179000,148500,52.5],"85|62|75|5000":[179000,162000,55],"90|62|75|5000":[179000,175500,57.5],"70|67|75|5000":[181900,69600,57.11],"75|67|75|5000":[181900,95900,57.24],"80|67|75|5000":[181900,122000,57.41],"85|67|75|5000":[181900,146000,57.96],"90|67|75|5000":[181900,170100,58.5],"75|72|75|5000":[193800,69600,62.11],"80|72|75|5000":[193800,95500,62.31],"85|72|75|5000":[193800,121300,62.54],"90|72|75|5000":[193800,147200,62.74],"80|77|75|5000":[205600,69000,67.22],"85|77|75|5000":[205600,96700,67.09],"90|77|75|5000":[205600,124300,66.98],"65|57|85|5000":[164100,88800,48.56],"70|57|85|5000":[164100,115400,48.63],"75|57|85|5000":[164100,142000,48.7],"80|57|85|5000":[164100,164100,49.61],"85|57|85|5000":[164100,164100,54.61],"90|57|85|5000":[164100,164100,59.61],"65|62|85|5000":[167000,63600,53.22],"70|62|85|5000":[167000,89800,53.37],"75|62|85|5000":[167000,115700,53.57],"80|62|85|5000":[167000,142400,53.63],"85|62|85|5000":[167000,153800,56.52],"90|62|85|5000":[167000,165300,59.39],"70|67|85|5000":[170000,64300,58.09],"75|67|85|5000":[170000,90400,58.26],"80|67|85|5000":[170000,116300,58.46],"85|67|85|5000":[170000,139100,59.24],"90|67|85|5000":[170000,162000,60],"75|72|85|5000":[182400,64400,63.07],"80|72|85|5000":[182400,90100,63.31],"85|72|85|5000":[182400,115800,63.56],"90|72|85|5000":[182400,141500,63.8],"80|77|85|5000":[194800,64000,68.15],"85|77|85|5000":[194800,92500,67.87],"90|77|85|5000":[194800,120900,67.61],"65|57|95|5000":[152000,83300,49.57],"70|57|95|5000":[152000,109500,49.72],"75|57|95|5000":[152000,135800,49.85],"80|57|95|5000":[152000,152000,51.85],"85|57|95|5000":[152000,152000,56.85],"90|57|95|5000":[152000,152000,61.85],"65|62|95|5000":[155000,58300,54.2],"70|62|95|5000":[155000,84300,54.39],"75|62|95|5000":[155000,110300,54.57],"80|62|95|5000":[155000,136300,54.76],"85|62|95|5000":[155000,145700,58.02],"90|62|95|5000":[155000,155000,61.3],"70|67|95|5000":[158000,59000,59.07],"75|67|95|5000":[158000,84800,59.3],"80|67|95|5000":[158000,110500,59.54],"85|67|95|5000":[158000,132300,60.5],"90|67|95|5000":[158000,154000,61.48],"75|72|95|5000":[171000,59300,64.02],"80|72|95|5000":[171000,84800,64.3],"85|72|95|5000":[171000,110300,64.57],"90|72|95|5000":[171000,135800,64.85],"80|77|95|5000":[184000,59000,69.07],"85|77|95|5000":[184000,88300,68.65],"90|77|95|5000":[184000,117500,68.24],"65|57|105|5000":[143200,77600,50.63],"70|57|105|5000":[143200,104400,50.67],"75|57|105|5000":[143200,131200,50.7],"80|57|105|5000":[143200,143200,53.48],"85|57|105|5000":[143200,143200,58.48],"90|57|105|5000":[143200,143200,63.48],"65|62|105|5000":[145200,52200,55.33],"70|62|105|5000":[145200,78600,55.44],"75|62|105|5000":[145200,105100,55.54],"80|62|105|5000":[145200,131600,55.63],"85|62|105|5000":[145200,138400,59.37],"90|62|105|5000":[145200,145200,63.11],"70|67|105|5000":[147300,52900,60.2],"75|67|105|5000":[147300,79000,60.37],"80|67|105|5000":[147300,105100,60.54],"85|67|105|5000":[147300,124800,61.89],"90|67|105|5000":[147300,144600,63.22],"75|72|105|5000":[158800,52800,65.22],"80|72|105|5000":[158800,78600,65.44],"85|72|105|5000":[158800,104400,65.67],"90|72|105|5000":[158800,130100,65.91],"80|77|105|5000":[170300,52100,70.35],"85|77|105|5000":[170300,83900,69.46],"90|77|105|5000":[170300,115700,68.57],"65|57|115|5000":[134300,72000,51.67],"70|57|115|5000":[134300,99300,51.61],"75|57|115|5000":[134300,126600,51.56],"80|57|115|5000":[134300,134300,55.13],"85|57|115|5000":[134300,134300,60.13],"90|57|115|5000":[134300,134300,65.13],"65|62|115|5000":[135400,46100,56.46],"70|62|115|5000":[135400,73000,56.48],"75|62|115|5000":[135400,99900,56.5],"80|62|115|5000":[135400,126800,56.52],"85|62|115|5000":[135400,131100,60.72],"90|62|115|5000":[135400,135400,64.93],"70|67|115|5000":[136600,46700,61.35],"75|67|115|5000":[136600,73200,61.44],"80|67|115|5000":[136600,99600,61.56],"85|67|115|5000":[136600,117400,63.26],"90|67|115|5000":[136600,135200,64.96],"75|72|115|5000":[146600,46400,66.41],"80|72|115|5000":[146600,72500,66.57],"85|72|115|5000":[146600,98500,66.76],"90|72|115|5000":[146600,124500,66.94],"80|77|115|5000":[156700,45300,71.61],"85|77|115|5000":[156700,79500,70.28],"90|77|115|5000":[156700,113800,68.93],"65|57|125|5000":[125500,66300,52.72],"70|57|125|5000":[125500,94200,52.56],"75|57|125|5000":[125500,122100,52.39],"80|57|125|5000":[125500,125500,56.76],"85|57|125|5000":[125500,125500,61.76],"90|57|125|5000":[125500,125500,66.76],"65|62|125|5000":[125700,40000,57.59],"70|62|125|5000":[125700,67300,57.54],"75|62|125|5000":[125700,94700,57.46],"80|62|125|5000":[125700,122100,57.39],"85|62|125|5000":[125700,123900,62.06],"90|62|125|5000":[125700,125700,66.72],"70|67|125|5000":[125900,40500,62.5],"75|67|125|5000":[125900,67300,62.54],"80|67|125|5000":[125900,94200,62.56],"85|67|125|5000":[125900,110000,64.63],"90|67|125|5000":[125900,125900,66.69],"75|72|125|5000":[134400,40000,67.59],"80|72|125|5000":[134400,66300,67.72],"85|72|125|5000":[134400,92600,67.85],"90|72|125|5000":[134400,118900,67.98],"80|77|125|5000":[143000,38400,72.89],"85|77|125|5000":[143000,75200,71.07],"90|77|125|5000":[143000,112000,69.26],"65|57|75|5625":[188400,98800,48.74],"70|57|75|5625":[188400,128900,48.78],"75|57|75|5625":[188400,159100,48.81],"80|57|75|5625":[188400,183200,49.84],"85|57|75|5625":[188400,183200,54.84],"90|57|75|5625":[188400,183200,59.84],"65|62|75|5625":[188100,69900,53.49],"70|62|75|5625":[188100,99600,53.6],"75|62|75|5625":[188100,128800,53.8],"80|62|75|5625":[188100,159000,53.83],"85|62|75|5625":[188100,170900,56.87],"90|62|75|5625":[188100,182800,59.91],"70|67|75|5625":[187900,70200,58.44],"75|67|75|5625":[187900,99500,58.62],"80|67|75|5625":[187900,128700,58.81],"85|67|75|5625":[187900,154400,59.58],"90|67|75|5625":[187900,180100,60.35],"75|72|75|5625":[198300,69600,63.54],"80|72|75|5625":[198300,98500,63.79],"85|72|75|5625":[198300,127300,64.05],"90|72|75|5625":[198300,156100,64.3],"65|57|85|5625":[172300,92600,49.76],"70|57|85|5625":[172300,122200,49.88],"75|57|85|5625":[172300,151700,50.03],"80|57|85|5625":[172300,170700,51.9],"85|57|85|5625":[172300,170700,56.9],"90|57|85|5625":[172300,170700,61.9],"65|62|85|5625":[174000,64300,54.42],"70|62|85|5625":[174000,93500,54.61],"75|62|85|5625":[174000,122500,54.84],"80|62|85|5625":[174000,151900,55],"85|62|85|5625":[174000,161600,58.4],"90|62|85|5625":[174000,171300,61.8],"70|67|85|5625":[175700,64900,59.32],"75|67|85|5625":[175700,93800,59.56],"80|67|85|5625":[175700,122600,59.82],"85|67|85|5625":[175700,146600,60.87],"90|67|85|5625":[175700,170700,61.9],"75|72|85|5625":[186500,64700,64.35],"80|72|85|5625":[186500,93200,64.66],"85|72|85|5625":[186500,121700,64.97],"90|72|85|5625":[186500,150200,65.28],"65|57|95|5625":[156300,86400,50.78],"70|57|95|5625":[156300,115400,51],"75|57|95|5625":[156300,144400,51.23],"80|57|95|5625":[156300,156300,54.27],"85|57|95|5625":[156300,156300,59.27],"90|57|95|5625":[156300,156300,64.27],"65|62|95|5625":[159800,58800,55.32],"70|62|95|5625":[159800,87500,55.6],"75|62|95|5625":[159800,116200,55.87],"80|62|95|5625":[159800,144900,56.15],"85|62|95|5625":[159800,152300,59.93],"90|62|95|5625":[159800,159800,63.7],"70|67|95|5625":[163400,59600,60.19],"75|67|95|5625":[163400,88000,60.51],"80|67|95|5625":[163400,116400,60.84],"85|67|95|5625":[163400,138900,62.14],"90|67|95|5625":[163400,161400,63.43],"75|72|95|5625":[174700,59800,65.16],"80|72|95|5625":[174700,87900,65.53],"85|72|95|5625":[174700,116100,65.89],"90|72|95|5625":[174700,144200,66.26],"65|57|105|5625":[146700,80700,51.72],"70|57|105|5625":[146700,110400,51.83],"75|57|105|5625":[146700,140000,51.95],"80|57|105|5625":[146700,146700,55.85],"85|57|105|5625":[146700,146700,60.85],"90|57|105|5625":[146700,146700,65.85],"65|62|105|5625":[149600,52500,56.36],"70|62|105|5625":[149600,81800,56.53],"75|62|105|5625":[149600,111000,56.73],"80|62|105|5625":[149600,140300,56.91],"85|62|105|5625":[149600,144900,61.15],"90|62|105|5625":[149600,149600,65.37],"70|67|105|5625":[152400,53200,61.24],"75|67|105|5625":[152400,82000,61.5],"80|67|105|5625":[152400,110800,61.76],"85|67|105|5625":[152400,130900,63.45],"90|67|105|5625":[152400,151000,65.14],"75|72|105|5625":[162400,53000,66.28],"80|72|105|5625":[162400,81400,66.6],"85|72|105|5625":[162400,109900,66.91],"90|72|105|5625":[162400,138300,67.23],"65|57|115|5625":[137200,75000,52.65],"70|57|115|5625":[137200,105300,52.67],"75|57|115|5625":[137200,135700,52.66],"80|57|115|5625":[137200,137200,57.42],"85|57|115|5625":[137200,137200,62.42],"90|57|115|5625":[137200,137200,67.42],"65|62|115|5625":[139300,46300,57.38],"70|62|115|5625":[139300,76100,57.47],"75|62|115|5625":[139300,105900,57.57],"80|62|115|5625":[139300,135600,57.68],"85|62|115|5625":[139300,137500,62.37],"90|62|115|5625":[139300,139300,67.07],"70|67|115|5625":[141400,46800,62.3],"75|67|115|5625":[141400,76100,62.47],"80|67|115|5625":[141400,105300,62.67],"85|67|115|5625":[141400,123000,64.75],"90|67|115|5625":[141400,140700,66.84],"75|72|115|5625":[150100,46300,67.38],"80|72|115|5625":[150100,75000,67.65],"85|72|115|5625":[150100,103700,67.93],"90|72|115|5625":[150100,132400,68.21],"65|57|125|5625":[127700,69300,53.59],"70|57|125|5625":[127700,100300,53.49],"75|57|125|5625":[127700,127700,53.98],"80|57|125|5625":[127700,127700,58.98],"85|57|125|5625":[127700,127700,63.98],"90|57|125|5625":[127700,127700,68.98],"65|62|125|5625":[129100,40000,58.42],"70|62|125|5625":[129100,70400,58.41],"75|62|125|5625":[129100,100700,58.42],"80|62|125|5625":[129100,129100,58.75],"85|62|125|5625":[129100,129100,63.75],"90|62|125|5625":[129100,129100,68.75],"70|67|125|5625":[130400,40400,63.35],"75|67|125|5625":[130400,70100,63.46],"80|67|125|5625":[130400,99800,63.57],"85|67|125|5625":[130400,115100,66.05],"90|67|125|5625":[130400,130400,68.53],"75|72|125|5625":[137900,39500,68.5],"80|72|125|5625":[137900,68500,68.72],"85|72|125|5625":[137900,97400,68.97],"90|72|125|5625":[137900,126400,69.19],"65|57|75|6250":[200600,103300,49.7],"70|57|75|6250":[200600,136700,49.75],"75|57|75|6250":[200600,170100,49.8],"80|57|75|6250":[200600,190300,51.81],"85|57|75|6250":[200600,190300,56.81],"90|57|75|6250":[200600,190300,61.81],"65|62|75|6250":[197300,70900,54.5],"70|62|75|6250":[197300,103800,54.62],"75|62|75|6250":[197300,136600,54.76],"80|62|75|6250":[197300,169500,54.89],"85|62|75|6250":[197300,179800,58.36],"90|62|75|6250":[197300,190200,61.82],"70|67|75|6250":[193900,70800,59.51],"75|67|75|6250":[193900,103200,59.71],"80|67|75|6250":[193900,135500,59.93],"85|67|75|6250":[193900,162800,60.88],"90|67|75|6250":[193900,190100,61.84],"75|72|75|6250":[202800,69700,64.67],"80|72|75|6250":[202800,101500,64.96],"85|72|75|6250":[202800,133300,65.25],"90|72|75|6250":[202800,165000,65.56],"65|57|85|6250":[180500,96500,50.7],"70|57|85|6250":[180500,129000,50.89],"75|57|85|6250":[180500,161500,51.07],"80|57|85|6250":[180500,175400,54.01],"85|57|85|6250":[180500,175400,59.01],"90|57|85|6250":[180500,175400,64.01],"65|62|85|6250":[180900,65100,55.36],"70|62|85|6250":[180900,97200,55.6],"75|62|85|6250":[180900,129300,55.84],"80|62|85|6250":[180900,161400,56.09],"85|62|85|6250":[180900,169400,59.9],"90|62|85|6250":[180900,177400,63.72],"70|67|85|6250":[181300,65500,60.3],"75|67|85|6250":[181300,97200,60.6],"80|67|85|6250":[181300,128900,60.9],"85|67|85|6250":[181300,154100,62.17],"90|67|85|6250":[181300,179400,63.42],"75|72|85|6250":[190600,65000,65.37],"80|72|85|6250":[190600,96300,65.73],"85|72|85|6250":[190600,127600,66.1],"90|72|85|6250":[190600,158900,66.46],"65|57|95|6250":[160500,89600,51.73],"70|57|95|6250":[160500,121300,52.03],"75|57|95|6250":[160500,152900,52.35],"80|57|95|6250":[160500,160500,56.22],"85|57|95|6250":[160500,160500,61.22],"90|57|95|6250":[160500,160500,66.22],"65|62|95|6250":[164600,59300,56.21],"70|62|95|6250":[164600,90700,56.56],"75|62|95|6250":[164600,122000,56.93],"80|62|95|6250":[164600,153400,57.27],"85|62|95|6250":[164600,159000,61.44],"90|62|95|6250":[164600,164600,65.61],"70|67|95|6250":[168700,60100,61.1],"75|67|95|6250":[168700,91200,61.49],"80|67|95|6250":[168700,122300,61.88],"85|67|95|6250":[168700,145500,63.44],"90|67|95|6250":[168700,168700,65.01],"75|72|95|6250":[178400,60300,66.07],"80|72|95|6250":[178400,91100,66.5],"85|72|95|6250":[178400,121900,66.94],"90|72|95|6250":[178400,152700,67.38],"65|57|105|6250":[150300,83800,52.59],"70|57|105|6250":[150300,116300,52.77],"75|57|105|6250":[150300,148800,52.96],"80|57|105|6250":[150300,150300,57.73],"85|57|105|6250":[150300,150300,62.73],"90|57|105|6250":[150300,150300,67.73],"65|62|105|6250":[153900,52900,57.16],"70|62|105|6250":[153900,84900,57.42],"75|62|105|6250":[153900,116900,57.68],"80|62|105|6250":[153900,148900,57.94],"85|62|105|6250":[153900,151400,62.57],"90|62|105|6250":[153900,153900,67.2],"70|67|105|6250":[157500,53500,62.07],"75|67|105|6250":[157500,85100,62.39],"80|67|105|6250":[157500,116600,62.73],"85|67|105|6250":[157500,137000,64.7],"90|67|105|6250":[157500,157500,66.67],"75|72|105|6250":[166000,53200,67.12],"80|72|105|6250":[166000,84300,67.51],"85|72|105|6250":[166000,115400,67.9],"90|72|105|6250":[166000,146400,68.31],"65|57|115|6250":[140200,78000,53.44],"70|57|115|6250":[140200,111400,53.5],"75|57|115|6250":[140200,140200,54.23],"80|57|115|6250":[140200,140200,59.23],"85|57|115|6250":[140200,140200,64.23],"90|57|115|6250":[140200,140200,69.23],"65|62|115|6250":[143200,46500,58.11],"70|62|115|6250":[143200,79200,58.27],"75|62|115|6250":[143200,111800,58.44],"80|62|115|6250":[143200,143200,58.79],"85|62|115|6250":[143200,143200,63.79],"90|62|115|6250":[143200,143200,68.79],"70|67|115|6250":[146200,46900,63.05],"75|67|115|6250":[146200,79000,63.3],"80|67|115|6250":[146200,111000,63.56],"85|67|115|6250":[146200,128600,65.95],"90|67|115|6250":[146200,146200,68.34],"75|72|115|6250":[153600,46100,68.17],"80|72|115|6250":[153600,77500,68.52],"85|72|115|6250":[153600,108800,68.88],"90|72|115|6250":[153600,140200,69.23],"65|57|125|6250":[130000,72300,54.29],"70|57|125|6250":[130000,106400,54.24],"75|57|125|6250":[130000,130000,55.74],"80|57|125|6250":[130000,130000,60.74],"85|57|125|6250":[130000,130000,65.74],"90|57|125|6250":[130000,130000,70.74],"65|62|125|6250":[132500,40100,59.06],"70|62|125|6250":[132500,73400,59.13],"75|62|125|6250":[132500,106700,59.19],"80|62|125|6250":[132500,132500,60.37],"85|62|125|6250":[132500,132500,65.37],"90|62|125|6250":[132500,132500,70.37],"70|67|125|6250":[135000,40400,64.01],"75|67|125|6250":[135000,72900,64.2],"80|67|125|6250":[135000,105300,64.4],"85|67|125|6250":[135000,120100,67.21],"90|67|125|6250":[135000,135000,70],"75|72|125|6250":[141300,39000,69.22],"80|72|125|6250":[141300,70600,69.54],"85|72|125|6250":[141300,102300,69.84],"90|72|125|6250":[141300,133900,70.16]},"heating":{"airflow":[3750,5000,5600],"oa":[-10,0,10,20,30,40,50,60],"capacity":{"3750":{"-10":8400,"0":31500,"10":54700,"20":77800,"30":101000,"40":124200,"50":147300,"60":170500},"5000":{"-10":11200,"0":34400,"10":57600,"20":80700,"30":103900,"40":127000,"50":150200,"60":173400},"5600":{"-10":12100,"0":35200,"10":58400,"20":81500,"30":104700,"40":127900,"50":151000,"60":174200}}}},"WQE04":{"tons":3,"axes":{"eatDb":[65,70,75,80,85,90],"eatWb":[57,62,67,72,77],"oaCooling":[75,85,95,105,115,125],"airflow":[750,900,1050,1200,1350,1500]},"cooling":{"65|62|75|750":[34800,15900,45.37],"70|62|75|750":[34800,19900,45.43],"75|62|75|750":[34800,23300,46.23],"80|62|75|750":[34800,27900,45.56],"85|62|75|750":[34800,32300,45.12],"90|62|75|750":[34800,34800,47.04],"70|67|75|750":[38100,16000,50.25],"75|67|75|750":[38100,19900,50.43],"80|67|75|750":[38100,24000,50.37],"85|67|75|750":[38100,28200,50.19],"90|67|75|750":[38100,32500,49.88],"75|72|75|750":[42400,16100,55.12],"80|72|75|750":[42400,20100,55.19],"85|72|75|750":[42400,24000,55.37],"90|72|75|750":[42400,28000,55.43],"80|77|75|750":[46700,16200,60],"85|77|75|750":[46700,19900,60.43],"90|77|75|750":[46700,23500,60.99],"65|62|85|750":[32400,14700,46.85],"70|62|85|750":[32400,18800,46.79],"75|62|85|750":[32400,22500,47.22],"80|62|85|750":[32400,26900,46.79],"85|62|85|750":[32400,31500,46.11],"90|62|85|750":[32400,32400,50],"70|67|85|750":[35700,15000,51.48],"75|67|85|750":[35700,18900,51.67],"80|67|85|750":[35700,22900,51.73],"85|67|85|750":[35700,27300,51.3],"90|67|85|750":[35700,31600,50.99],"75|72|85|750":[40000,15100,56.36],"80|72|85|750":[40000,19000,56.54],"85|72|85|750":[40000,22900,56.73],"90|72|85|750":[40000,26800,56.91],"80|77|85|750":[44300,15100,61.36],"85|77|85|750":[44300,18600,62.04],"90|77|85|750":[44300,22100,62.72],"65|62|95|750":[30100,13600,48.21],"70|62|95|750":[30100,17700,48.15],"75|62|95|750":[30100,21800,48.09],"80|62|95|750":[30100,25800,48.15],"85|62|95|750":[30100,30100,47.84],"90|62|95|750":[30100,30100,52.84],"70|67|95|750":[33300,14000,52.72],"75|67|95|750":[33300,17900,52.9],"80|67|95|750":[33300,21900,52.96],"85|67|95|750":[33300,26300,52.53],"90|67|95|750":[33300,30000,52.96],"75|72|95|750":[37600,14100,57.59],"80|72|95|750":[37600,18000,57.78],"85|72|95|750":[37600,21800,58.09],"90|72|95|750":[37600,25700,58.27],"80|77|95|750":[41900,14000,62.72],"85|77|95|750":[41900,17300,63.64],"90|77|95|750":[41900,20600,64.57],"65|62|105|750":[29000,12300,49.81],"70|62|105|750":[29000,16400,49.75],"75|62|105|750":[29000,20600,49.57],"80|62|105|750":[29000,24700,49.51],"85|62|105|750":[29000,28900,49.32],"90|62|105|750":[29000,29000,54.2],"70|67|105|750":[31000,12700,54.32],"75|67|105|750":[31000,16700,54.38],"80|67|105|750":[31000,20800,54.32],"85|67|105|750":[31000,25400,53.64],"90|67|105|750":[31000,30000,52.96],"75|72|105|750":[34900,12900,59.07],"80|72|105|750":[34900,16900,59.14],"85|72|105|750":[34900,20800,59.32],"90|72|105|750":[34900,24800,59.38],"80|77|105|750":[38700,12900,64.07],"85|77|105|750":[38700,16300,64.88],"90|77|105|750":[38700,19600,65.8],"65|62|115|750":[28000,10900,51.54],"70|62|115|750":[28000,15200,51.23],"75|62|115|750":[28000,19400,51.05],"80|62|115|750":[28000,23600,50.86],"85|62|115|750":[28000,27100,51.54],"90|62|115|750":[28000,28000,55.43],"70|67|115|750":[28800,11300,56.05],"75|67|115|750":[28800,15500,55.86],"80|67|115|750":[28800,19700,55.68],"85|67|115|750":[28800,24500,54.75],"90|67|115|750":[28800,28000,55.43],"75|72|115|750":[32100,11600,60.68],"80|72|115|750":[32100,15700,60.62],"85|72|115|750":[32100,19800,60.56],"90|72|115|750":[32100,23900,60.49],"80|77|115|750":[35500,11800,65.43],"85|77|115|750":[35500,15200,66.23],"90|77|115|750":[35500,18600,67.04],"65|62|125|750":[26900,9600,53.15],"70|62|125|750":[26900,13900,52.84],"75|62|125|750":[26900,18200,52.53],"80|62|125|750":[26900,22500,52.22],"85|62|125|750":[26900,25400,53.64],"90|62|125|750":[26900,26900,56.79],"70|67|125|750":[27000,10000,57.65],"75|67|125|750":[27000,14300,57.35],"80|67|125|750":[27000,18600,57.04],"85|67|125|750":[27000,23600,55.86],"90|67|125|750":[27000,26500,57.28],"75|72|125|750":[29400,10400,62.16],"80|72|125|750":[29400,14600,61.98],"85|72|125|750":[29400,18900,61.67],"90|72|125|750":[29400,23100,61.48],"80|77|125|750":[32300,10700,66.79],"85|77|125|750":[32300,14100,67.59],"90|77|125|750":[32300,17600,68.27],"65|57|75|900":[34000,21200,43.19],"70|57|75|900":[34000,26100,43.15],"75|57|75|900":[34000,30900,43.21],"80|57|75|900":[34000,34000,45.02],"85|57|75|900":[34000,34000,50.02],"90|57|75|900":[34000,34000,55.02],"65|62|75|900":[36800,16600,47.92],"70|62|75|900":[36800,21300,48.09],"75|62|75|900":[36800,25700,48.56],"80|62|75|900":[36800,30900,48.21],"85|62|75|900":[36800,33900,50.12],"90|62|75|900":[36800,33900,55.12],"70|67|75|900":[39600,16600,52.92],"75|67|75|900":[39600,21300,53.09],"80|67|75|900":[39600,26100,53.15],"85|67|75|900":[39600,30700,53.42],"90|67|75|900":[39600,33800,55.23],"75|72|75|900":[43600,16600,57.92],"80|72|75|900":[43600,21400,57.98],"85|72|75|900":[43600,26100,58.15],"90|72|75|900":[43600,30800,58.31],"80|77|75|900":[47500,16600,62.92],"85|77|75|900":[47500,21500,62.88],"90|77|75|900":[47500,26400,62.84],"65|57|85|900":[31900,19900,44.53],"70|57|85|900":[31900,24700,44.59],"75|57|85|900":[31900,29600,44.55],"80|57|85|900":[31900,31900,47.18],"85|57|85|900":[31900,31900,52.18],"90|57|85|900":[31900,31900,57.18],"65|62|85|900":[34500,15400,49.16],"70|62|85|900":[34500,20200,49.22],"75|62|85|900":[34500,24700,49.59],"80|62|85|900":[34500,29700,49.44],"85|62|85|900":[34500,31600,52.49],"90|62|85|900":[34500,31600,57.49],"70|67|85|900":[37200,15600,53.95],"75|67|85|900":[37200,20300,54.12],"80|67|85|900":[37200,25000,54.28],"85|67|85|900":[37200,29600,54.55],"90|67|85|900":[37200,31500,57.59],"75|72|85|900":[41100,15700,58.85],"80|72|85|900":[41100,20400,59.01],"85|72|85|900":[41100,25000,59.28],"90|72|85|900":[41100,29700,59.44],"80|77|85|900":[45000,15700,63.85],"85|77|85|900":[45000,20500,63.91],"90|77|85|900":[45000,25300,63.97],"65|57|95|900":[29700,18600,45.86],"70|57|95|900":[29700,23400,45.93],"75|57|95|900":[29700,28300,45.88],"80|57|95|900":[29700,29700,49.44],"85|57|95|900":[29700,29700,54.44],"90|57|95|900":[29700,29700,59.44],"65|62|95|900":[32300,14200,50.39],"70|62|95|900":[32300,19000,50.45],"75|62|95|900":[32300,23700,50.62],"80|62|95|900":[32300,28500,50.68],"85|62|95|900":[32300,29500,54.65],"90|62|95|900":[32300,29500,59.65],"70|67|95|900":[34800,14500,55.08],"75|67|95|900":[34800,19200,55.25],"80|67|95|900":[34800,23900,55.41],"85|67|95|900":[34800,28500,55.68],"90|67|95|900":[34800,29000,60.16],"75|72|95|900":[38600,14700,59.88],"80|72|95|900":[38600,19300,60.14],"85|72|95|900":[38600,24000,60.31],"90|72|95|900":[38600,28600,60.58],"80|77|95|900":[42500,14800,64.77],"85|77|95|900":[42500,19500,64.94],"90|77|95|900":[42500,24200,65.1],"65|57|105|900":[29300,17200,47.3],"70|57|105|900":[29300,22200,47.16],"75|57|105|900":[29300,27200,47.02],"80|57|105|900":[29300,29300,49.86],"85|57|105|900":[29300,29300,54.86],"90|57|105|900":[29300,29300,59.86],"65|62|105|900":[30800,12800,51.83],"70|62|105|900":[30800,17700,51.79],"75|62|105|900":[30800,22600,51.75],"80|62|105|900":[30800,27500,51.71],"85|62|105|900":[30800,29200,54.96],"90|62|105|900":[30800,29200,59.96],"70|67|105|900":[32400,13200,56.42],"75|67|105|900":[32400,18000,56.48],"80|67|105|900":[32400,22800,56.54],"85|67|105|900":[32400,27300,56.91],"90|67|105|900":[32400,29000,60.16],"75|72|105|900":[35800,13400,61.21],"80|72|105|900":[35800,18100,61.38],"85|72|105|900":[35800,22800,61.54],"90|72|105|900":[35800,27500,61.71],"80|77|105|900":[39100,13400,66.21],"85|77|105|900":[39100,18200,66.28],"90|77|105|900":[39100,23000,66.34],"65|57|115|900":[28800,15800,48.74],"70|57|115|900":[28800,20900,48.5],"75|57|115|900":[28800,26100,48.15],"80|57|115|900":[28800,28800,50.37],"85|57|115|900":[28800,28800,55.37],"90|57|115|900":[28800,28800,60.37],"65|62|115|900":[29400,11400,53.27],"70|62|115|900":[29400,16400,53.13],"75|62|115|900":[29400,21400,52.98],"80|62|115|900":[29400,26400,52.84],"85|62|115|900":[29400,28900,55.27],"90|62|115|900":[29400,28900,60.27],"70|67|115|900":[30100,11800,57.86],"75|67|115|900":[30100,16700,57.82],"80|67|115|900":[30100,21600,57.78],"85|67|115|900":[30100,26100,58.15],"90|67|115|900":[30100,28600,60.58],"75|72|115|900":[32900,12000,62.65],"80|72|115|900":[32900,16800,62.72],"85|72|115|900":[32900,21500,62.88],"90|72|115|900":[32900,26300,62.94],"80|77|115|900":[35700,11900,67.76],"85|77|115|900":[35700,16900,67.61],"90|77|115|900":[35700,21900,67.47],"65|57|125|900":[28400,14400,50.19],"70|57|125|900":[28400,19700,49.73],"75|57|125|900":[28400,25000,49.28],"80|57|125|900":[28400,28400,50.78],"85|57|125|900":[28400,28400,55.78],"90|57|125|900":[28400,28400,60.78],"65|62|125|900":[28500,9900,54.81],"70|62|125|900":[28500,15100,54.47],"75|62|125|900":[28500,20200,54.22],"80|62|125|900":[28500,25400,53.87],"85|62|125|900":[28500,27300,56.91],"90|62|125|900":[28500,28300,60.88],"70|67|125|900":[28600,10500,59.2],"75|67|125|900":[28600,15400,59.16],"80|67|125|900":[28600,20400,59.01],"85|67|125|900":[28600,25000,59.28],"90|67|125|900":[28600,28200,60.99],"75|72|125|900":[30000,10700,63.99],"80|72|125|900":[30000,15500,64.05],"85|72|125|900":[30000,20300,64.12],"90|72|125|900":[30000,25100,64.18],"80|77|125|900":[32400,10500,69.2],"85|77|125|900":[32400,15600,68.95],"90|77|125|900":[32400,20700,68.7],"65|57|75|1050":[36500,22800,44.89],"70|57|75|1050":[36500,28400,44.96],"75|57|75|1050":[36500,34000,45.02],"80|57|75|1050":[36500,36500,47.81],"85|57|75|1050":[36500,36500,52.81],"90|57|75|1050":[36500,36500,57.81],"65|62|75|1050":[38800,17300,49.74],"70|62|75|1050":[38800,22800,49.89],"75|62|75|1050":[38800,28000,50.31],"80|62|75|1050":[38800,33900,50.11],"85|62|75|1050":[38800,36400,52.9],"90|62|75|1050":[38800,36400,57.9],"70|67|75|1050":[41100,17300,54.74],"75|67|75|1050":[41100,22700,54.98],"80|67|75|1050":[41100,28300,55.04],"85|67|75|1050":[41100,33200,55.72],"90|67|75|1050":[41100,36000,58.25],"75|72|75|1050":[44700,17200,59.83],"80|72|75|1050":[44700,22700,59.98],"85|72|75|1050":[44700,28100,60.22],"90|72|75|1050":[44700,33600,60.37],"80|77|75|1050":[48300,17000,65.01],"85|77|75|1050":[48300,23100,64.63],"90|77|75|1050":[48300,29200,64.25],"65|57|85|1050":[34500,21400,46.13],"70|57|85|1050":[34500,26900,46.28],"75|57|85|1050":[34500,32500,46.34],"80|57|85|1050":[34500,34500,49.58],"85|57|85|1050":[34500,34500,54.58],"90|57|85|1050":[34500,34500,59.58],"65|62|85|1050":[36600,16000,50.89],"70|62|85|1050":[36600,21500,51.04],"75|62|85|1050":[36600,26900,51.28],"80|62|85|1050":[36600,32600,51.25],"85|62|85|1050":[36600,34300,54.75],"90|62|85|1050":[36600,34300,59.75],"70|67|85|1050":[38700,16200,55.71],"75|67|85|1050":[38700,21600,55.95],"80|67|85|1050":[38700,27100,56.1],"85|67|85|1050":[38700,31900,56.87],"90|67|85|1050":[38700,34000,60.02],"75|72|85|1050":[42200,16200,60.71],"80|72|85|1050":[42200,21700,60.86],"85|72|85|1050":[42200,27100,61.1],"90|72|85|1050":[42200,32600,61.25],"80|77|85|1050":[45700,16300,65.63],"85|77|85|1050":[45700,22400,65.25],"90|77|85|1050":[45700,28500,64.87],"65|57|95|1050":[32600,19900,47.45],"70|57|95|1050":[32600,25400,47.6],"75|57|95|1050":[32600,31000,47.66],"80|57|95|1050":[32600,32600,51.25],"85|57|95|1050":[32600,32600,56.25],"90|57|95|1050":[32600,32600,61.25],"65|62|95|1050":[34400,14800,51.95],"70|62|95|1050":[34400,20300,52.1],"75|62|95|1050":[34400,25700,52.34],"80|62|95|1050":[34400,31200,52.49],"85|62|95|1050":[34400,32000,56.78],"90|62|95|1050":[34400,32000,61.78],"70|67|95|1050":[36300,15100,56.68],"75|67|95|1050":[36300,20500,56.92],"80|67|95|1050":[36300,26000,57.07],"85|67|95|1050":[36300,30700,57.93],"90|67|95|1050":[36300,31800,61.96],"75|72|95|1050":[39700,15300,61.51],"80|72|95|1050":[39700,20700,61.75],"85|72|95|1050":[39700,26100,61.98],"90|72|95|1050":[39700,31600,62.13],"80|77|95|1050":[43000,15500,66.33],"85|77|95|1050":[43000,21600,65.95],"90|77|95|1050":[43000,27800,65.49],"65|57|105|1050":[31500,18400,48.77],"70|57|105|1050":[31500,24200,48.66],"75|57|105|1050":[31500,29900,48.63],"80|57|105|1050":[31500,31500,52.22],"85|57|105|1050":[31500,31500,57.22],"90|57|105|1050":[31500,31500,62.22],"65|62|105|1050":[32700,13300,53.27],"70|62|105|1050":[32700,18900,53.33],"75|62|105|1050":[32700,24600,53.31],"80|62|105|1050":[32700,30200,53.37],"85|62|105|1050":[32700,31400,57.31],"90|62|105|1050":[32700,31400,62.31],"70|67|105|1050":[33800,13700,57.92],"75|67|105|1050":[33800,19200,58.07],"80|67|105|1050":[33800,24700,58.22],"85|67|105|1050":[33800,29200,59.25],"90|67|105|1050":[33800,31300,62.4],"75|72|105|1050":[36700,13800,62.83],"80|72|105|1050":[36700,19300,62.98],"85|72|105|1050":[36700,24700,63.22],"90|72|105|1050":[36700,30100,63.46],"80|77|105|1050":[39500,13800,67.83],"85|77|105|1050":[39500,20100,67.28],"90|77|105|1050":[39500,26500,66.63],"65|57|115|1050":[30400,16900,50.1],"70|57|115|1050":[30400,22900,49.81],"75|57|115|1050":[30400,28900,49.51],"80|57|115|1050":[30400,30400,53.19],"85|57|115|1050":[30400,30400,58.19],"90|57|115|1050":[30400,30400,63.19],"65|62|115|1050":[30900,11800,54.59],"70|62|115|1050":[30900,17600,54.48],"75|62|115|1050":[30900,23400,54.37],"80|62|115|1050":[30900,29200,54.25],"85|62|115|1050":[30900,30300,58.28],"90|62|115|1050":[30900,30300,63.28],"70|67|115|1050":[31400,12300,59.15],"75|67|115|1050":[31400,17900,59.22],"80|67|115|1050":[31400,23500,59.28],"85|67|115|1050":[31400,27800,60.49],"90|67|115|1050":[31400,30000,63.54],"75|72|115|1050":[33700,12400,64.07],"80|72|115|1050":[33700,17800,64.3],"85|72|115|1050":[33700,23200,64.54],"90|72|115|1050":[33700,28600,64.78],"80|77|115|1050":[35900,12100,69.33],"85|77|115|1050":[35900,18600,68.6],"90|77|115|1050":[35900,25200,67.78],"65|57|125|1050":[29400,15300,51.51],"70|57|125|1050":[29400,21600,50.95],"75|57|125|1050":[29400,27900,50.4],"80|57|125|1050":[29400,29400,54.07],"85|57|125|1050":[29400,29400,59.07],"90|57|125|1050":[29400,29400,64.07],"65|62|125|1050":[29500,10300,55.92],"70|62|125|1050":[29500,16200,55.71],"75|62|125|1050":[29500,22200,55.42],"80|62|125|1050":[29500,28200,55.13],"85|62|125|1050":[29500,29200,59.25],"90|62|125|1050":[29500,29300,64.16],"70|67|125|1050":[29600,10900,60.39],"75|67|125|1050":[29600,16600,60.36],"80|67|125|1050":[29600,22300,60.34],"85|67|125|1050":[29600,26300,61.81],"90|67|125|1050":[29600,29200,64.25],"75|72|125|1050":[30700,10900,65.39],"80|72|125|1050":[30700,16300,65.63],"85|72|125|1050":[30700,21700,65.86],"90|72|125|1050":[30700,27100,66.1],"80|77|125|1050":[32400,10400,70.83],"85|77|125|1050":[32400,17100,69.92],"90|77|125|1050":[32400,23900,68.92],"65|57|75|1200":[39000,24400,46.17],"70|57|75|1200":[39000,30700,46.31],"75|57|75|1200":[39000,37100,46.37],"80|57|75|1200":[39000,39000,49.91],"85|57|75|1200":[39000,39000,54.91],"90|57|75|1200":[39000,39000,59.91],"65|62|75|1200":[40800,18000,51.11],"70|62|75|1200":[40800,24300,51.25],"75|62|75|1200":[40800,30400,51.54],"80|62|75|1200":[40800,36900,51.53],"85|62|75|1200":[40800,38900,54.98],"90|62|75|1200":[40800,38900,59.98],"70|67|75|1200":[42600,17900,56.19],"75|67|75|1200":[42600,24100,56.4],"80|67|75|1200":[42600,30500,56.47],"85|67|75|1200":[42600,35600,57.53],"90|67|75|1200":[42600,38500,60.29],"75|72|75|1200":[45900,17700,61.34],"80|72|75|1200":[45900,24000,61.48],"85|72|75|1200":[45900,30200,61.7],"90|72|75|1200":[45900,36400,61.91],"80|77|75|1200":[49100,17500,66.5],"85|77|75|1200":[49100,24800,65.86],"90|77|75|1200":[49100,32100,65.23],"65|57|85|1200":[37200,22800,47.41],"70|57|85|1200":[37200,29100,47.55],"75|57|85|1200":[37200,35400,47.69],"80|57|85|1200":[37200,37200,51.3],"85|57|85|1200":[37200,37200,56.3],"90|57|85|1200":[37200,37200,61.3],"65|62|85|1200":[38700,16700,52.11],"70|62|85|1200":[38700,22900,52.33],"75|62|85|1200":[38700,29100,52.55],"80|62|85|1200":[38700,35400,52.69],"85|62|85|1200":[38700,37100,56.37],"90|62|85|1200":[38700,37100,61.37],"70|67|85|1200":[40200,16700,57.11],"75|67|85|1200":[40200,23000,57.25],"80|67|85|1200":[40200,29200,57.47],"85|67|85|1200":[40200,34200,58.61],"90|67|85|1200":[40200,37000,61.45],"75|72|85|1200":[43300,16800,62.04],"80|72|85|1200":[43300,23000,62.25],"85|72|85|1200":[43300,29300,62.39],"90|72|85|1200":[43300,35500,62.61],"80|77|85|1200":[46400,16800,67.04],"85|77|85|1200":[46400,24300,66.25],"90|77|85|1200":[46400,31700,65.54],"65|57|95|1200":[35500,21300,48.56],"70|57|95|1200":[35500,27500,48.78],"75|57|95|1200":[35500,33600,49.07],"80|57|95|1200":[35500,35500,52.61],"85|57|95|1200":[35500,35500,57.61],"90|57|95|1200":[35500,35500,62.61],"65|62|95|1200":[36600,15400,53.12],"70|62|95|1200":[36600,21500,53.41],"75|62|95|1200":[36600,27700,53.63],"80|62|95|1200":[36600,33900,53.84],"85|62|95|1200":[36600,35300,57.76],"90|62|95|1200":[36600,35300,62.76],"70|67|95|1200":[37800,15600,57.96],"75|67|95|1200":[37800,21800,58.18],"80|67|95|1200":[37800,28000,58.4],"85|67|95|1200":[37800,32800,59.69],"90|67|95|1200":[37800,35000,62.99],"75|72|95|1200":[40700,15900,62.73],"80|72|95|1200":[40700,22100,62.95],"85|72|95|1200":[40700,28300,63.16],"90|72|95|1200":[40700,34500,63.38],"80|77|95|1200":[43600,16200,67.5],"85|77|95|1200":[43600,23800,66.64],"90|77|95|1200":[43600,31400,65.77],"65|57|105|1200":[33800,19600,49.88],"70|57|105|1200":[33800,26200,49.78],"75|57|105|1200":[33800,32700,49.77],"80|57|105|1200":[33800,33800,53.92],"85|57|105|1200":[33800,33800,58.92],"90|57|105|1200":[33800,33800,63.92],"65|62|105|1200":[34500,13800,54.35],"70|62|105|1200":[34500,20200,54.41],"75|62|105|1200":[34500,26600,54.48],"80|62|105|1200":[34500,33000,54.54],"85|62|105|1200":[34500,33500,59.15],"90|62|105|1200":[34500,33500,64.15],"70|67|105|1200":[35200,14200,59.04],"75|67|105|1200":[35200,20400,59.26],"80|67|105|1200":[35200,26700,59.4],"85|67|105|1200":[35200,31100,61],"90|67|105|1200":[35200,33000,64.54],"75|72|105|1200":[37500,14300,63.97],"80|72|105|1200":[37500,20500,64.18],"85|72|105|1200":[37500,26600,64.48],"90|72|105|1200":[37500,32700,64.77],"80|77|105|1200":[39900,14200,69.04],"85|77|105|1200":[39900,22100,67.95],"90|77|105|1200":[39900,29900,66.93],"65|57|115|1200":[32100,17900,51.19],"70|57|115|1200":[32100,24800,50.86],"75|57|115|1200":[32100,31700,50.54],"80|57|115|1200":[32100,32100,55.23],"85|57|115|1200":[32100,32100,60.23],"90|57|115|1200":[32100,32100,65.23],"65|62|115|1200":[32400,12200,55.59],"70|62|115|1200":[32400,18800,55.49],"75|62|115|1200":[32400,25400,55.4],"80|62|115|1200":[32400,32000,55.31],"85|62|115|1200":[32400,32100,60.23],"90|62|115|1200":[32400,32100,65.23],"70|67|115|1200":[32700,12700,60.2],"75|67|115|1200":[32700,19100,60.26],"80|67|115|1200":[32700,25400,60.4],"85|67|115|1200":[32700,29400,62.31],"90|67|115|1200":[32700,32000,65.31],"75|72|115|1200":[34400,12800,65.12],"80|72|115|1200":[34400,18800,65.49],"85|72|115|1200":[34400,24900,65.79],"90|72|115|1200":[34400,30900,66.16],"80|77|115|1200":[36200,12200,70.59],"85|77|115|1200":[36200,20400,69.26],"90|77|115|1200":[36200,28500,68.01],"65|57|125|1200":[30400,16200,52.5],"70|57|125|1200":[30400,23500,51.87],"75|57|125|1200":[30400,30400,51.54],"80|57|125|1200":[30400,30400,56.54],"85|57|125|1200":[30400,30400,61.54],"90|57|125|1200":[30400,30400,66.54],"65|62|125|1200":[30400,10600,56.82],"70|62|125|1200":[30400,17400,56.57],"75|62|125|1200":[30400,24200,56.33],"80|62|125|1200":[30400,30400,56.54],"85|62|125|1200":[30400,30400,61.54],"90|62|125|1200":[30400,30400,66.54],"70|67|125|1200":[30500,11300,61.28],"75|67|125|1200":[30500,17700,61.34],"80|67|125|1200":[30500,24100,61.4],"85|67|125|1200":[30500,27700,63.63],"90|67|125|1200":[30500,30400,66.54],"75|72|125|1200":[31300,11200,66.36],"80|72|125|1200":[31300,17200,66.73],"85|72|125|1200":[31300,23200,67.1],"90|72|125|1200":[31300,29100,67.55],"80|77|125|1200":[32400,10300,72.05],"85|77|125|1200":[32400,18600,70.65],"90|77|125|1200":[32400,27000,69.17],"65|57|75|1350":[41400,25900,47.24],"70|57|75|1350":[41400,33100,47.3],"75|57|75|1350":[41400,40200,47.43],"80|57|75|1350":[41400,41400,51.6],"85|57|75|1350":[41400,41400,56.6],"90|57|75|1350":[41400,41400,61.6],"65|62|75|1350":[42800,18700,52.17],"70|62|75|1350":[42800,25800,52.3],"75|62|75|1350":[42800,32800,52.5],"80|62|75|1350":[42800,40000,52.57],"85|62|75|1350":[42800,41200,56.74],"90|62|75|1350":[42800,41200,61.74],"70|67|75|1350":[44100,18500,57.31],"75|67|75|1350":[44100,25500,57.51],"80|67|75|1350":[44100,32600,57.64],"85|67|75|1350":[44100,38100,58.87],"90|67|75|1350":[44100,41000,61.88],"75|72|75|1350":[47000,18200,62.52],"80|72|75|1350":[47000,25300,62.65],"85|72|75|1350":[47000,32300,62.85],"90|72|75|1350":[47000,39300,63.05],"65|57|85|1350":[39900,24300,48.33],"70|57|85|1350":[39900,31300,48.53],"75|57|85|1350":[39900,38300,48.73],"80|57|85|1350":[39900,39900,52.63],"85|57|85|1350":[39900,39900,57.63],"90|57|85|1350":[39900,39900,62.63],"65|62|85|1350":[40800,17300,53.13],"70|62|85|1350":[40800,24300,53.33],"75|62|85|1350":[40800,31200,53.6],"80|62|85|1350":[40800,38300,53.73],"85|62|85|1350":[40800,39800,57.7],"90|62|85|1350":[40800,39800,62.7],"70|67|85|1350":[41700,17300,58.13],"75|67|85|1350":[41700,24300,58.33],"80|67|85|1350":[41700,31300,58.53],"85|67|85|1350":[41700,36500,59.97],"90|67|85|1350":[41700,39600,62.84],"75|72|85|1350":[44400,17400,63.07],"80|72|85|1350":[44400,24400,63.26],"85|72|85|1350":[44400,31400,63.46],"90|72|85|1350":[44400,38400,63.66],"65|57|95|1350":[38400,22700,49.43],"70|57|95|1350":[38400,29500,49.77],"75|57|95|1350":[38400,36300,50.1],"80|57|95|1350":[38400,38400,53.66],"85|57|95|1350":[38400,38400,58.66],"90|57|95|1350":[38400,38400,63.66],"65|62|95|1350":[38800,16000,54.03],"70|62|95|1350":[38800,22800,54.36],"75|62|95|1350":[38800,29700,54.63],"80|62|95|1350":[38800,36600,54.9],"85|62|95|1350":[38800,38300,58.73],"90|62|95|1350":[38800,38300,63.73],"70|67|95|1350":[39200,16200,58.89],"75|67|95|1350":[39200,23100,59.16],"80|67|95|1350":[39200,30000,59.42],"85|67|95|1350":[39200,35000,60.99],"90|67|95|1350":[39200,38200,63.8],"75|72|95|1350":[41700,16500,63.68],"80|72|95|1350":[41700,23500,63.88],"85|72|95|1350":[41700,30500,64.08],"90|72|95|1350":[41700,37500,64.28],"65|57|105|1350":[36100,20900,50.67],"70|57|105|1350":[36100,28100,50.73],"75|57|105|1350":[36100,35400,50.72],"80|57|105|1350":[36100,36100,55.24],"85|57|105|1350":[36100,36100,60.24],"90|57|105|1350":[36100,36100,65.24],"65|62|105|1350":[36300,14300,55.19],"70|62|105|1350":[36300,21400,55.32],"75|62|105|1350":[36300,28600,55.38],"80|62|105|1350":[36300,35700,55.51],"85|62|105|1350":[36300,36100,60.24],"90|62|105|1350":[36300,36100,65.24],"70|67|105|1350":[36600,14700,59.92],"75|67|105|1350":[36600,21700,60.12],"80|67|105|1350":[36600,28700,60.32],"85|67|105|1350":[36600,33000,62.37],"90|67|105|1350":[36600,36000,65.31],"75|72|105|1350":[38400,14800,64.85],"80|72|105|1350":[38400,21700,65.12],"85|72|105|1350":[38400,28500,65.45],"90|72|105|1350":[38400,35400,65.72],"65|57|115|1350":[33700,19000,51.97],"70|57|115|1350":[33700,26800,51.62],"75|57|115|1350":[33700,33700,51.89],"80|57|115|1350":[33700,33700,56.89],"85|57|115|1350":[33700,33700,61.89],"90|57|115|1350":[33700,33700,66.89],"65|62|115|1350":[33800,12600,56.36],"70|62|115|1350":[33800,20000,56.28],"75|62|115|1350":[33800,27400,56.21],"80|62|115|1350":[33800,33600,56.95],"85|62|115|1350":[33800,33600,61.95],"90|62|115|1350":[33800,33600,66.95],"70|67|115|1350":[34000,13200,60.95],"75|67|115|1350":[34000,20300,61.08],"80|67|115|1350":[34000,27300,61.28],"85|67|115|1350":[34000,31000,63.74],"90|67|115|1350":[34000,33500,67.02],"75|72|115|1350":[35200,13100,66.02],"80|72|115|1350":[35200,19900,66.35],"85|72|115|1350":[35200,26600,66.76],"90|72|115|1350":[35200,33300,67.16],"65|57|125|1350":[31300,17200,53.2],"70|57|125|1350":[31300,25400,52.58],"75|57|125|1350":[31300,31300,53.53],"80|57|125|1350":[31300,31300,58.53],"85|57|125|1350":[31300,31300,63.53],"90|57|125|1350":[31300,31300,68.53],"65|62|125|1350":[31300,10900,57.52],"70|62|125|1350":[31300,18600,57.24],"75|62|125|1350":[31300,26200,57.03],"80|62|125|1350":[31300,31300,58.53],"85|62|125|1350":[31300,31300,63.53],"90|62|125|1350":[31300,31300,68.53],"70|67|125|1350":[31300,11700,61.98],"75|67|125|1350":[31300,18900,62.04],"80|67|125|1350":[31300,26000,62.17],"85|67|125|1350":[31300,29100,65.04],"90|67|125|1350":[31300,31300,68.53],"75|72|125|1350":[31900,11500,67.11],"80|72|125|1350":[31900,18000,67.65],"85|72|125|1350":[31900,24600,68.13],"90|72|125|1350":[31900,31200,68.6],"65|57|75|1500":[43900,27500,48.02],"70|57|75|1500":[43900,35400,48.15],"75|57|75|1500":[43900,43300,48.27],"80|57|75|1500":[43900,43900,52.9],"85|57|75|1500":[43900,43900,57.9],"90|57|75|1500":[43900,43900,62.9],"65|62|75|1500":[44800,19400,53.02],"70|62|75|1500":[44800,27300,53.15],"75|62|75|1500":[44800,35100,53.33],"80|62|75|1500":[44800,43000,53.46],"85|62|75|1500":[44800,43800,57.96],"90|62|75|1500":[44800,43800,62.96],"70|67|75|1500":[45600,19100,58.21],"75|67|75|1500":[45600,27000,58.33],"80|67|75|1500":[45600,34800,58.52],"85|67|75|1500":[45600,40600,59.94],"90|67|75|1500":[45600,43500,63.15],"75|72|75|1500":[48200,18800,63.4],"80|72|75|1500":[48200,26500,63.64],"85|72|75|1500":[48200,34300,63.83],"90|72|75|1500":[48200,42100,64.01],"65|57|85|1500":[42600,25800,49.07],"70|57|85|1500":[42600,33500,49.32],"75|57|85|1500":[42600,41200,49.57],"80|57|85|1500":[42600,42600,53.7],"85|57|85|1500":[42600,42600,58.7],"90|57|85|1500":[42600,42600,63.7],"65|62|85|1500":[42900,18000,53.89],"70|62|85|1500":[42900,25700,54.14],"75|62|85|1500":[42900,33400,54.38],"80|62|85|1500":[42900,41100,54.63],"85|62|85|1500":[42900,42500,58.77],"90|62|85|1500":[42900,42500,63.77],"70|67|85|1500":[43200,17900,58.95],"75|67|85|1500":[43200,25700,59.14],"80|67|85|1500":[43200,33400,59.38],"85|67|85|1500":[43200,38800,61.05],"90|67|85|1500":[43200,42400,63.83],"75|72|85|1500":[45400,17900,63.95],"80|72|85|1500":[45400,25700,64.14],"85|72|85|1500":[45400,33500,64.32],"90|72|85|1500":[45400,41200,64.57],"65|57|95|1500":[41300,24100,50.12],"70|57|95|1500":[41300,31600,50.49],"75|57|95|1500":[41300,39000,50.93],"80|57|95|1500":[41300,41300,54.51],"85|57|95|1500":[41300,41300,59.51],"90|57|95|1500":[41300,41300,64.51],"65|62|95|1500":[41400,16600,54.75],"70|62|95|1500":[41400,24100,55.12],"75|62|95|1500":[41400,31700,55.43],"80|62|95|1500":[41400,39300,55.74],"85|62|95|1500":[41400,40500,60],"90|62|95|1500":[41400,41200,64.57],"70|67|95|1500":[42000,16700,59.69],"75|67|95|1500":[42000,24400,59.94],"80|67|95|1500":[42000,32100,60.19],"85|67|95|1500":[42000,37100,62.1],"90|67|95|1500":[42000,41100,64.63],"75|72|95|1500":[42700,17100,64.44],"80|72|95|1500":[42700,24800,64.69],"85|72|95|1500":[42700,32600,64.88],"90|72|95|1500":[42700,40400,65.06],"65|57|105|1500":[38300,22100,51.36],"70|57|105|1500":[38300,30100,51.42],"75|57|105|1500":[38300,38200,51.42],"80|57|105|1500":[38300,38300,56.36],"85|57|105|1500":[38300,38300,61.36],"90|57|105|1500":[38300,38300,66.36],"65|62|105|1500":[38400,14800,55.86],"70|62|105|1500":[38400,22700,55.99],"75|62|105|1500":[38400,30600,56.11],"80|62|105|1500":[38400,38200,56.42],"85|62|105|1500":[38400,38200,61.42],"90|62|105|1500":[38400,38200,66.42],"70|67|105|1500":[38600,15200,60.62],"75|67|105|1500":[38600,22900,60.86],"80|67|105|1500":[38600,30600,61.11],"85|67|105|1500":[38600,34900,63.46],"90|67|105|1500":[38600,38000,66.54],"75|72|105|1500":[39300,15300,65.56],"80|72|105|1500":[39300,22900,65.86],"85|72|105|1500":[39300,30400,66.23],"90|72|105|1500":[39300,38000,66.54],"65|57|115|1500":[35300,20100,52.59],"70|57|115|1500":[35300,28700,52.28],"75|57|115|1500":[35300,35300,53.21],"80|57|115|1500":[35300,35300,58.21],"85|57|115|1500":[35300,35300,63.21],"90|57|115|1500":[35300,35300,68.21],"65|62|115|1500":[35300,13000,56.98],"70|62|115|1500":[35300,21200,56.91],"75|62|115|1500":[35300,29400,56.85],"80|62|115|1500":[35300,35300,58.21],"85|62|115|1500":[35300,35300,63.21],"90|62|115|1500":[35300,35300,68.21],"70|67|115|1500":[35300,13700,61.54],"75|67|115|1500":[35300,21500,61.73],"80|67|115|1500":[35300,29200,61.98],"85|67|115|1500":[35300,32700,64.81],"90|67|115|1500":[35300,35300,68.21],"75|72|115|1500":[35900,13500,66.67],"80|72|115|1500":[35900,20900,67.1],"85|72|115|1500":[35900,28200,67.59],"90|72|115|1500":[35900,35600,68.02],"65|57|125|1500":[32300,18100,53.83],"70|57|125|1500":[32300,27300,53.15],"75|57|125|1500":[32300,32300,55.06],"80|57|125|1500":[32300,32300,60.06],"85|57|125|1500":[32300,32300,65.06],"90|57|125|1500":[32300,32300,70.06],"65|62|125|1500":[32400,11200,58.09],"70|62|125|1500":[32400,19700,57.84],"75|62|125|1500":[32400,28200,57.59],"80|62|125|1500":[32400,32300,60.06],"85|62|125|1500":[32400,32300,65.06],"90|62|125|1500":[32400,32300,70.06],"70|67|125|1500":[32600,12200,62.47],"75|67|125|1500":[32600,20000,62.65],"80|67|125|1500":[32600,27800,62.84],"85|67|125|1500":[32600,30500,66.17],"90|67|125|1500":[32600,32300,70.06],"75|72|125|1500":[32500,11800,67.72],"80|72|125|1500":[32500,18900,68.33],"85|72|125|1500":[32500,26000,68.95],"90|72|125|1500":[32500,32500,69.94]},"heating":{"airflow":[900,1200,1500],"oa":[-10,0,10,20,30,40,50,60],"capacity":{"900":{"-10":2000,"0":7500,"10":13100,"20":18600,"30":24200,"40":29700,"50":35300,"60":40800},"1200":{"-10":3000,"0":8500,"10":14100,"20":19600,"30":25200,"40":30700,"50":36300,"60":41800},"1500":{"-10":2900,"0":8400,"10":14000,"20":19500,"30":25100,"40":30600,"50":36200,"60":41700}}}},"WQE05":{"tons":4,"axes":{"eatDb":[65,70,75,80,85,90],"eatWb":[57,62,67,72,77],"oaCooling":[95,105,115,125],"airflow":[1000,1200,1400,1600,1800,2000]},"cooling":{"65|62|95|1000":[43500,17800,48.52],"70|62|95|1000":[43500,23400,48.33],"75|62|95|1000":[43500,29100,48.06],"80|62|95|1000":[43500,34700,47.87],"85|62|95|1000":[43500,41300,46.76],"90|62|95|1000":[43500,43500,49.72],"70|67|95|1000":[47100,18300,53.06],"75|67|95|1000":[47100,23900,52.87],"80|67|95|1000":[47100,29400,52.78],"85|67|95|1000":[47100,35200,52.41],"90|67|95|1000":[47100,41000,52.04],"75|72|95|1000":[53200,18700,57.69],"80|72|95|1000":[53200,24100,57.69],"85|72|95|1000":[53200,29600,57.59],"90|72|95|1000":[53200,35100,57.5],"80|77|95|1000":[59300,18900,62.5],"85|77|95|1000":[59300,24000,62.78],"90|77|95|1000":[59300,29200,62.96],"65|62|105|1000":[41100,16100,50.09],"70|62|105|1000":[41100,21600,50],"75|62|105|1000":[41100,27100,49.91],"80|62|105|1000":[41100,32600,49.81],"85|62|105|1000":[41100,38500,49.35],"90|62|105|1000":[41100,41100,51.94],"70|67|105|1000":[43200,16600,54.63],"75|67|105|1000":[43200,22100,54.54],"80|67|105|1000":[43200,27600,54.44],"85|67|105|1000":[43200,33800,53.7],"90|67|105|1000":[43200,40000,52.96],"75|72|105|1000":[49300,17000,59.26],"80|72|105|1000":[49300,22500,59.17],"85|72|105|1000":[49300,28000,59.07],"90|72|105|1000":[49300,33500,58.98],"80|77|105|1000":[55500,17500,63.8],"85|77|105|1000":[55500,22200,64.44],"90|77|105|1000":[55500,27000,65],"65|62|115|1000":[38600,14500,51.57],"70|62|115|1000":[38600,19800,51.67],"75|62|115|1000":[38600,25200,51.67],"80|62|115|1000":[38600,30500,51.76],"85|62|115|1000":[38600,35800,51.85],"90|62|115|1000":[38600,38600,54.26],"70|67|115|1000":[39300,14900,56.2],"75|67|115|1000":[39300,20300,56.2],"80|67|115|1000":[39300,25700,56.2],"85|67|115|1000":[39300,32300,55.09],"90|67|115|1000":[39300,38500,54.35],"75|72|115|1000":[45500,15400,60.74],"80|72|115|1000":[45500,20900,60.65],"85|72|115|1000":[45500,26400,60.56],"90|72|115|1000":[45500,31800,60.56],"80|77|115|1000":[51600,16100,65.09],"85|77|115|1000":[51600,20400,66.11],"90|77|115|1000":[51600,24800,67.04],"65|62|125|1000":[36200,12800,53.15],"70|62|125|1000":[36200,18000,53.33],"75|62|125|1000":[36200,23200,53.52],"80|62|125|1000":[36200,28400,53.7],"85|62|125|1000":[36200,33000,54.44],"90|62|125|1000":[36200,36200,56.48],"70|67|125|1000":[37000,13200,57.78],"75|67|125|1000":[37000,18500,57.87],"80|67|125|1000":[37000,23800,57.96],"85|67|125|1000":[37000,30800,56.48],"90|67|125|1000":[37000,37000,55.74],"75|72|125|1000":[41600,13800,62.22],"80|72|125|1000":[41600,19300,62.13],"85|72|125|1000":[41600,24700,62.13],"90|72|125|1000":[41600,30200,62.04],"80|77|125|1000":[47800,14700,66.39],"85|77|125|1000":[47800,18600,67.78],"90|77|125|1000":[47800,22600,69.07],"65|57|95|1200":[43900,24500,46.1],"70|57|95|1200":[43900,31400,45.77],"75|57|95|1200":[43900,38300,45.45],"80|57|95|1200":[43900,43900,46.13],"85|57|95|1200":[43900,43900,51.13],"90|57|95|1200":[43900,43900,56.13],"65|62|95|1200":[46300,18400,50.8],"70|62|95|1200":[46300,25200,50.56],"75|62|95|1200":[46300,31900,50.39],"80|62|95|1200":[46300,38700,50.14],"85|62|95|1200":[46300,43500,51.44],"90|62|95|1200":[46300,43500,56.44],"70|67|95|1200":[48800,18900,55.42],"75|67|95|1200":[48800,25600,55.25],"80|67|95|1200":[48800,32200,55.15],"85|67|95|1200":[48800,38600,55.22],"90|67|95|1200":[48800,43000,56.82],"75|72|95|1200":[54500,19200,60.19],"80|72|95|1200":[54500,25700,60.17],"85|72|95|1200":[54500,32300,60.08],"90|72|95|1200":[54500,38800,60.06],"80|77|95|1200":[60200,19300,65.11],"85|77|95|1200":[60200,25900,65.02],"90|77|95|1200":[60200,32600,64.85],"65|57|105|1200":[42200,22700,47.48],"70|57|105|1200":[42200,29400,47.31],"75|57|105|1200":[42200,36100,47.15],"80|57|105|1200":[42200,42200,47.44],"85|57|105|1200":[42200,42200,52.44],"90|57|105|1200":[42200,42200,57.44],"65|62|105|1200":[43600,16600,52.19],"70|62|105|1200":[43600,23300,52.02],"75|62|105|1200":[43600,29900,51.93],"80|62|105|1200":[43600,36500,51.84],"85|62|105|1200":[43600,41500,52.98],"90|62|105|1200":[43600,42100,57.52],"70|67|105|1200":[45100,17100,56.81],"75|67|105|1200":[45100,23700,56.71],"80|67|105|1200":[45100,30300,56.62],"85|67|105|1200":[45100,36700,56.68],"90|67|105|1200":[45100,42000,57.59],"75|72|105|1200":[50500,17500,61.5],"80|72|105|1200":[50500,24000,61.48],"85|72|105|1200":[50500,30500,61.47],"90|72|105|1200":[50500,37000,61.45],"80|77|105|1200":[56000,17800,66.27],"85|77|105|1200":[56000,24300,66.25],"90|77|105|1200":[56000,30800,66.23],"65|57|115|1200":[40500,20900,48.87],"70|57|115|1200":[40500,27400,48.86],"75|57|115|1200":[40500,33900,48.84],"80|57|115|1200":[40500,40400,48.83],"85|57|115|1200":[40500,40500,53.75],"90|57|115|1200":[40500,40500,58.75],"65|62|115|1200":[40900,14900,53.5],"70|62|115|1200":[40900,21400,53.49],"75|62|115|1200":[40900,27900,53.47],"80|62|115|1200":[40900,34400,53.46],"85|62|115|1200":[40900,38600,55.22],"90|62|115|1200":[40900,40200,58.98],"70|67|115|1200":[41400,15400,58.12],"75|67|115|1200":[41400,21800,58.18],"80|67|115|1200":[41400,28300,58.16],"85|67|115|1200":[41400,34800,58.15],"90|67|115|1200":[41400,40000,59.14],"75|72|115|1200":[46600,15800,62.81],"80|72|115|1200":[46600,22300,62.79],"85|72|115|1200":[46600,28800,62.78],"90|72|115|1200":[46600,35200,62.84],"80|77|115|1200":[51800,16200,67.5],"85|77|115|1200":[51800,22700,67.48],"90|77|115|1200":[51800,29100,67.55],"65|57|125|1200":[38800,19100,50.26],"70|57|125|1200":[38800,25400,50.4],"75|57|125|1200":[38800,31700,50.54],"80|57|125|1200":[38800,38100,50.6],"85|57|125|1200":[38800,38600,55.22],"90|57|125|1200":[38800,38800,60.06],"65|62|125|1200":[39000,13100,54.89],"70|62|125|1200":[39000,19500,54.95],"75|62|125|1200":[39000,25900,55.02],"80|62|125|1200":[39000,32200,55.15],"85|62|125|1200":[39000,35800,57.38],"90|62|125|1200":[39000,39000,59.91],"70|67|125|1200":[39400,13600,59.51],"75|67|125|1200":[39400,20000,59.57],"80|67|125|1200":[39400,26400,59.63],"85|67|125|1200":[39400,33000,59.54],"90|67|125|1200":[39400,39400,59.6],"75|72|125|1200":[42600,14100,64.12],"80|72|125|1200":[42600,20600,64.1],"85|72|125|1200":[42600,27000,64.17],"90|72|125|1200":[42600,33500,64.15],"80|77|125|1200":[47600,14700,68.66],"85|77|125|1200":[47600,21100,68.72],"90|77|125|1200":[47600,27400,68.86],"65|57|95|1400":[47900,26200,47.67],"70|57|95|1400":[47900,34200,47.38],"75|57|95|1400":[47900,42200,47.09],"80|57|95|1400":[47900,47900,48.32],"85|57|95|1400":[47900,47900,53.32],"90|57|95|1400":[47900,47900,58.32],"65|62|95|1400":[49200,19000,52.43],"70|62|95|1400":[49200,26900,52.21],"75|62|95|1400":[49200,34700,52.05],"80|62|95|1400":[49200,42600,51.83],"85|62|95|1400":[49200,47400,53.65],"90|62|95|1400":[49200,47600,58.52],"70|67|95|1400":[50400,19500,57.1],"75|67|95|1400":[50400,27200,57.01],"80|67|95|1400":[50400,35000,56.85],"85|67|95|1400":[50400,42000,57.22],"90|67|95|1400":[50400,47000,58.92],"75|72|95|1400":[55800,19700,61.97],"80|72|95|1400":[55800,27300,61.94],"85|72|95|1400":[55800,34900,61.92],"90|72|95|1400":[55800,42500,61.89],"80|77|95|1400":[61100,19700,66.97],"85|77|95|1400":[61100,27800,66.61],"90|77|95|1400":[61100,35900,66.26],"65|57|105|1400":[45500,24300,48.93],"70|57|105|1400":[45500,32200,48.7],"75|57|105|1400":[45500,40000,48.54],"80|57|105|1400":[45500,45500,49.91],"85|57|105|1400":[45500,45500,54.91],"90|57|105|1400":[45500,45500,59.91],"65|62|105|1400":[46200,17200,53.62],"70|62|105|1400":[46200,24900,53.53],"75|62|105|1400":[46200,32700,53.37],"80|62|105|1400":[46200,40400,53.28],"85|62|105|1400":[46200,44500,55.57],"90|62|105|1400":[46200,45400,59.97],"70|67|105|1400":[47000,17700,58.29],"75|67|105|1400":[47000,25300,58.27],"80|67|105|1400":[47000,33000,58.17],"85|67|105|1400":[47000,39700,58.74],"90|67|105|1400":[47000,45000,60.24],"75|72|105|1400":[51700,18000,63.1],"80|72|105|1400":[51700,25500,63.13],"85|72|105|1400":[51700,33000,63.17],"90|72|105|1400":[51700,40600,63.15],"80|77|105|1400":[56500,18000,68.1],"85|77|105|1400":[56500,26400,67.54],"90|77|105|1400":[56500,34700,67.05],"65|57|115|1400":[43000,22400,50.19],"70|57|115|1400":[43000,30100,50.09],"75|57|115|1400":[43000,37800,50],"80|57|115|1400":[43000,43000,51.56],"85|57|115|1400":[43000,43000,56.56],"90|57|115|1400":[43000,43000,61.56],"65|62|115|1400":[43200,15300,54.88],"70|62|115|1400":[43200,23000,54.79],"75|62|115|1400":[43200,30600,54.76],"80|62|115|1400":[43200,38200,54.74],"85|62|115|1400":[43200,41500,57.55],"90|62|115|1400":[43200,42900,61.63],"70|67|115|1400":[43500,15800,59.55],"75|67|115|1400":[43500,23400,59.52],"80|67|115|1400":[43500,31000,59.5],"85|67|115|1400":[43500,37400,60.26],"90|67|115|1400":[43500,42800,61.69],"75|72|115|1400":[47700,16200,64.29],"80|72|115|1400":[47700,23700,64.33],"85|72|115|1400":[47700,31100,64.43],"90|72|115|1400":[47700,38600,64.47],"80|77|115|1400":[51900,16400,69.15],"85|77|115|1400":[51900,24900,68.53],"90|77|115|1400":[51900,33500,67.84],"65|57|125|1400":[40500,20400,51.51],"70|57|125|1400":[40500,28000,51.48],"75|57|125|1400":[40500,35600,51.46],"80|57|125|1400":[40500,40500,53.21],"85|57|125|1400":[40500,40500,58.21],"90|57|125|1400":[40500,40500,63.21],"65|62|125|1400":[41000,13400,56.14],"70|62|125|1400":[41000,21000,56.11],"75|62|125|1400":[41000,28500,56.15],"80|62|125|1400":[41000,36100,56.12],"85|62|125|1400":[41000,38600,59.47],"90|62|125|1400":[41000,41000,62.88],"70|67|125|1400":[41300,14000,60.74],"75|67|125|1400":[41300,21500,60.78],"80|67|125|1400":[41300,29000,60.82],"85|67|125|1400":[41300,35100,61.79],"90|67|125|1400":[41300,41200,62.75],"75|72|125|1400":[43700,14400,65.48],"80|72|125|1400":[43700,21800,65.58],"85|72|125|1400":[43700,29300,65.62],"90|72|125|1400":[43700,36700,65.73],"80|77|125|1400":[47300,14700,70.28],"85|77|125|1400":[47300,23500,69.46],"90|77|125|1400":[47300,32200,68.7],"65|57|95|1600":[52000,27900,48.85],"70|57|95|1600":[52000,37100,48.53],"75|57|95|1600":[52000,46200,48.26],"80|57|95|1600":[52000,52000,49.91],"85|57|95|1600":[52000,52000,54.91],"90|57|95|1600":[52000,52000,59.91],"65|62|95|1600":[52000,19600,53.66],"70|62|95|1600":[52000,28600,53.45],"75|62|95|1600":[52000,37600,53.24],"80|62|95|1600":[52000,46500,53.09],"85|62|95|1600":[52000,50500,55.78],"90|62|95|1600":[52000,52000,59.91],"70|67|95|1600":[52100,20100,58.37],"75|67|95|1600":[52100,28900,58.28],"80|67|95|1600":[52100,37700,58.18],"85|67|95|1600":[52100,45400,58.73],"90|67|95|1600":[52100,52000,59.91],"75|72|95|1600":[57000,20300,63.25],"80|72|95|1600":[57000,28900,63.28],"85|72|95|1600":[57000,37500,63.3],"90|72|95|1600":[57000,46100,63.32],"80|77|95|1600":[62000,20100,68.37],"85|77|95|1600":[62000,29700,67.81],"90|77|95|1600":[62000,39300,67.26],"65|57|105|1600":[48700,25900,50.01],"70|57|105|1600":[48700,34900,49.8],"75|57|105|1600":[48700,43900,49.59],"80|57|105|1600":[48700,48700,51.82],"85|57|105|1600":[48700,48700,56.82],"90|57|105|1600":[48700,48700,61.82],"65|62|105|1600":[48800,17700,54.76],"70|62|105|1600":[48800,26600,54.61],"75|62|105|1600":[48800,35400,54.51],"80|62|105|1600":[48800,44300,54.36],"85|62|105|1600":[48800,47400,57.57],"90|62|105|1600":[48800,48600,61.88],"70|67|105|1600":[48800,18200,59.47],"75|67|105|1600":[48800,26900,59.43],"80|67|105|1600":[48800,35600,59.4],"85|67|105|1600":[48800,42600,60.35],"90|67|105|1600":[48800,48500,61.93],"75|72|105|1600":[52900,18400,64.35],"80|72|105|1600":[52900,27000,64.38],"85|72|105|1600":[52900,35500,64.46],"90|72|105|1600":[52900,44100,64.48],"80|77|105|1600":[57000,18300,69.41],"85|77|105|1600":[57000,28400,68.56],"90|77|105|1600":[57000,38500,67.72],"65|57|115|1600":[45500,23800,51.23],"70|57|115|1600":[45500,32800,51.02],"75|57|115|1600":[45500,41700,50.87],"80|57|115|1600":[45500,45500,53.67],"85|57|115|1600":[45500,45500,58.67],"90|57|115|1600":[45500,45500,63.67],"65|62|115|1600":[45500,15700,55.91],"70|62|115|1600":[45500,24500,55.82],"75|62|115|1600":[45500,33300,55.73],"80|62|115|1600":[45500,42100,55.64],"85|62|115|1600":[45500,44400,59.31],"90|62|115|1600":[45500,45500,63.67],"70|67|115|1600":[45600,16300,60.57],"75|67|115|1600":[45600,24900,60.59],"80|67|115|1600":[45600,33600,60.56],"85|67|115|1600":[45600,39900,61.91],"90|67|115|1600":[45600,45500,63.67],"75|72|115|1600":[48800,16600,65.39],"80|72|115|1600":[48800,25000,65.53],"85|72|115|1600":[48800,33500,65.61],"90|72|115|1600":[48800,42000,65.69],"80|77|115|1600":[52000,16500,70.45],"85|77|115|1600":[52000,27200,69.26],"90|77|115|1600":[52000,37800,68.12],"65|57|125|1600":[42200,21700,52.44],"70|57|125|1600":[42200,30600,52.29],"75|57|125|1600":[42200,39500,52.14],"80|57|125|1600":[42200,42200,55.58],"85|57|125|1600":[42200,42200,60.58],"90|57|125|1600":[42200,42200,65.58],"65|62|125|1600":[42300,13800,57.01],"70|62|125|1600":[42300,22500,56.98],"75|62|125|1600":[42300,31200,56.94],"80|62|125|1600":[42300,39900,56.91],"85|62|125|1600":[42300,41300,61.1],"90|62|125|1600":[42300,42200,65.58],"70|67|125|1600":[42300,14400,61.67],"75|67|125|1600":[42300,22900,61.75],"80|67|125|1600":[42300,31500,61.77],"85|67|125|1600":[42300,37200,63.47],"90|67|125|1600":[42300,42200,65.58],"75|72|125|1600":[44700,14700,66.49],"80|72|125|1600":[44700,23100,66.63],"85|72|125|1600":[44700,31500,66.77],"90|72|125|1600":[44700,40000,66.85],"80|77|125|1600":[47100,14700,71.49],"85|77|125|1600":[47100,25900,70.01],"90|77|125|1600":[47100,37100,68.53],"65|57|95|1800":[56000,29700,49.72],"70|57|95|1800":[56000,39900,49.48],"75|57|95|1800":[56000,50100,49.23],"80|57|95|1800":[56000,56000,51.19],"85|57|95|1800":[56000,56000,56.19],"90|57|95|1800":[56000,56000,61.19],"65|62|95|1800":[56000,20300,54.56],"70|62|95|1800":[56000,30300,54.41],"75|62|95|1800":[56000,40400,54.22],"80|62|95|1800":[56000,50400,54.07],"85|62|95|1800":[56000,53500,57.48],"90|62|95|1800":[56000,56000,61.19],"70|67|95|1800":[56000,20700,59.35],"75|67|95|1800":[56000,30600,59.26],"80|67|95|1800":[56000,40500,59.17],"85|67|95|1800":[56000,48700,59.95],"90|67|95|1800":[56000,56000,61.19],"75|72|95|1800":[58300,20800,64.3],"80|72|95|1800":[58300,30500,64.31],"85|72|95|1800":[58300,40200,64.32],"90|72|95|1800":[58300,49800,64.38],"65|57|105|1800":[52000,27500,50.85],"70|57|105|1800":[52000,37700,50.61],"75|57|105|1800":[52000,47900,50.36],"80|57|105|1800":[52000,52000,53.25],"85|57|105|1800":[52000,52000,58.25],"90|57|105|1800":[52000,52000,63.25],"65|62|105|1800":[52600,18200,55.64],"70|62|105|1800":[52600,28200,55.49],"75|62|105|1800":[52600,38200,55.35],"80|62|105|1800":[52600,48200,55.21],"85|62|105|1800":[52600,50400,59.07],"90|62|105|1800":[52600,51900,63.3],"70|67|105|1800":[53000,18800,60.33],"75|67|105|1800":[53000,28500,60.34],"80|67|105|1800":[53000,38300,60.3],"85|67|105|1800":[53000,45600,61.54],"90|67|105|1800":[53000,51500,63.51],"75|72|105|1800":[54100,18900,65.28],"80|72|105|1800":[54100,28500,65.34],"85|72|105|1800":[54100,38000,65.45],"90|72|105|1800":[54100,47600,65.51],"65|57|115|1800":[48000,25300,51.99],"70|57|115|1800":[48000,35400,51.79],"75|57|115|1800":[48000,45600,51.54],"80|57|115|1800":[48000,48000,55.31],"85|57|115|1800":[48000,48000,60.31],"90|57|115|1800":[48000,48000,65.31],"65|62|115|1800":[58500,16100,56.72],"70|62|115|1800":[58500,26100,56.57],"75|62|115|1800":[58500,36000,56.48],"80|62|115|1800":[58500,46000,56.34],"85|62|115|1800":[58500,47200,60.72],"90|62|115|1800":[58500,48000,65.31],"70|67|115|1800":[48900,16800,61.36],"75|67|115|1800":[48900,26500,61.37],"80|67|115|1800":[48900,36200,61.38],"85|67|115|1800":[48900,42400,63.19],"90|67|115|1800":[48900,47600,65.51],"75|72|115|1800":[49900,16900,66.31],"80|72|115|1800":[49900,26400,66.42],"85|72|115|1800":[49900,35900,66.53],"90|72|115|1800":[49900,45400,66.65],"65|57|125|1800":[44000,23100,53.12],"70|57|125|1800":[44000,33200,52.92],"75|57|125|1800":[44000,43300,52.73],"80|57|125|1800":[44000,44000,57.37],"85|57|125|1800":[44000,44000,62.37],"90|57|125|1800":[44000,44000,67.37],"65|62|125|1800":[44300,14100,57.75],"70|62|125|1800":[44300,24000,57.65],"75|62|125|1800":[44300,33900,57.56],"80|62|125|1800":[44300,43800,57.47],"85|62|125|1800":[44300,44000,62.37],"90|62|125|1800":[44300,44000,67.37],"70|67|125|1800":[44700,14800,62.39],"75|67|125|1800":[44700,24400,62.45],"80|67|125|1800":[44700,34100,62.46],"85|67|125|1800":[44700,39300,64.78],"90|67|125|1800":[44700,43900,67.42],"75|72|125|1800":[45700,15000,67.28],"80|72|125|1800":[45700,24400,67.45],"85|72|125|1800":[45700,33800,67.61],"90|72|125|1800":[45700,43200,67.78],"65|57|95|2000":[58000,31400,50.46],"70|57|95|2000":[58000,42700,50.23],"75|57|95|2000":[58000,54100,49.95],"80|57|95|2000":[58000,56500,53.84],"85|57|95|2000":[58000,56500,58.84],"90|57|95|2000":[58000,56500,63.84],"65|62|95|2000":[56600,20900,55.32],"70|62|95|2000":[56600,32000,55.19],"75|62|95|2000":[56600,43200,55],"80|62|95|2000":[56600,54400,54.81],"85|62|95|2000":[56600,56500,58.84],"90|62|95|2000":[56600,56500,63.84],"70|67|95|2000":[56400,21300,60.14],"75|67|95|2000":[56400,32300,60.05],"80|67|95|2000":[56400,43200,60],"85|67|95|2000":[56400,52100,60.88],"90|67|95|2000":[56400,56400,63.89],"75|72|95|2000":[59600,21400,65.09],"80|72|95|2000":[59600,32100,65.14],"85|72|95|2000":[59600,42800,65.19],"90|72|95|2000":[59600,53500,65.23],"65|57|105|2000":[55300,29000,51.57],"70|57|105|2000":[55300,40400,51.3],"75|57|105|2000":[55300,51800,51.02],"80|57|105|2000":[55300,53000,55.46],"85|57|105|2000":[55300,53000,60.46],"90|57|105|2000":[55300,53000,65.46],"65|62|105|2000":[55000,18700,56.34],"70|62|105|2000":[55000,29900,56.16],"75|62|105|2000":[55000,41000,56.02],"80|62|105|2000":[55000,52100,55.88],"85|62|105|2000":[55000,52900,60.51],"90|62|105|2000":[55000,52900,65.51],"70|67|105|2000":[54100,19300,61.06],"75|67|105|2000":[54100,30200,61.02],"80|67|105|2000":[54100,41000,61.02],"85|67|105|2000":[54100,48500,62.55],"90|67|105|2000":[54100,52800,65.56],"75|72|105|2000":[55300,19300,66.06],"80|72|105|2000":[55300,29900,66.16],"85|72|105|2000":[55300,40500,66.25],"90|72|105|2000":[55300,51200,66.3],"65|57|115|2000":[50500,26700,52.64],"70|57|115|2000":[50500,38100,52.36],"75|57|115|2000":[50500,49500,52.08],"80|57|115|2000":[50500,49600,57.04],"85|57|115|2000":[50500,49600,62.04],"90|57|115|2000":[50500,49600,67.04],"65|62|115|2000":[50500,16600,57.31],"70|62|115|2000":[50500,27700,57.18],"75|62|115|2000":[50500,38800,57.04],"80|62|115|2000":[50500,49300,57.18],"85|62|115|2000":[50500,49300,62.18],"90|62|115|2000":[50500,49300,67.18],"70|67|115|2000":[50600,17200,62.04],"75|67|115|2000":[50600,28000,62.04],"80|67|115|2000":[50600,38800,62.04],"85|67|115|2000":[50600,45000,64.17],"90|67|115|2000":[50600,49000,67.31],"75|72|115|2000":[51100,17300,66.99],"80|72|115|2000":[51100,27800,67.13],"85|72|115|2000":[51100,38300,67.27],"90|72|115|2000":[51100,48800,67.41],"65|57|125|2000":[45700,24400,53.7],"70|57|125|2000":[45700,35800,53.43],"75|57|125|2000":[45700,45700,53.84],"80|57|125|2000":[45700,45700,58.84],"85|57|125|2000":[45700,45700,63.84],"90|57|125|2000":[45700,45700,68.84],"65|62|125|2000":[46300,14400,58.33],"70|62|125|2000":[46300,25500,58.19],"75|62|125|2000":[46300,36500,58.1],"80|62|125|2000":[46300,45600,58.89],"85|62|125|2000":[46300,45600,63.89],"90|62|125|2000":[46300,45600,68.89],"70|67|125|2000":[47000,15200,62.96],"75|67|125|2000":[47000,25900,63.01],"80|67|125|2000":[47000,36600,63.06],"85|67|125|2000":[47000,41400,65.83],"90|67|125|2000":[47000,45300,69.03],"75|72|125|2000":[46800,15300,67.92],"80|72|125|2000":[46800,25700,68.1],"85|72|125|2000":[46800,36100,68.29],"90|72|125|2000":[46800,46500,68.47]},"heating":{"airflow":[1200,1600,2000],"oa":[-10,0,10,20,30,40,50,60],"capacity":{"1200":{"-10":2600,"0":9900,"10":17100,"20":24300,"30":31600,"40":38800,"50":46100,"60":53300},"1600":{"-10":4300,"0":11500,"10":18800,"20":26000,"30":33300,"40":40500,"50":47700,"60":55000},"2000":{"-10":4400,"0":11600,"10":18900,"20":26100,"30":33400,"40":40600,"50":47800,"60":55100}}}},"WQE06":{"tons":5,"axes":{"eatDb":[65,70,75,80,85,90],"eatWb":[57,62,67,72,77],"oaCooling":[75,85,95,105,115,125],"airflow":[1250,1500,1750,2000,2250,2500]},"cooling":{"65|62|75|1250":[60300,26400,45.44],"70|62|75|1250":[60300,33100,45.48],"75|62|75|1250":[60300,38900,46.19],"80|62|75|1250":[60300,46700,45.41],"85|62|75|1250":[60300,54200,44.85],"90|62|75|1250":[60300,60300,45.33],"70|67|75|1250":[65700,27200,49.85],"75|67|75|1250":[65700,33700,50.04],"80|67|75|1250":[65700,40400,50.07],"85|67|75|1250":[65700,47800,49.59],"90|67|75|1250":[65700,55200,49.11],"75|72|75|1250":[74000,27600,54.56],"80|72|75|1250":[74000,34100,54.74],"85|72|75|1250":[74000,40500,55],"90|72|75|1250":[74000,47000,55.19],"80|77|75|1250":[82200,27800,59.41],"85|77|75|1250":[82200,33300,60.33],"90|77|75|1250":[82200,38800,61.26],"65|62|85|1250":[55600,24000,47.22],"70|62|85|1250":[55600,30700,47.26],"75|62|85|1250":[55600,36900,47.67],"80|62|85|1250":[55600,44100,47.33],"85|62|85|1250":[55600,51100,47.15],"90|62|85|1250":[55600,55600,48.81],"70|67|85|1250":[60200,25100,51.41],"75|67|85|1250":[60200,31600,51.59],"80|67|85|1250":[60200,38100,51.78],"85|67|85|1250":[60200,45900,51],"90|67|85|1250":[60200,53600,50.3],"75|72|85|1250":[68200,25700,55.96],"80|72|85|1250":[68200,32100,56.22],"85|72|85|1250":[68200,38400,56.56],"90|72|85|1250":[68200,44800,56.81],"80|77|85|1250":[76300,26100,60.67],"85|77|85|1250":[76300,31000,62.04],"90|77|85|1250":[76300,35900,63.41],"65|62|95|1250":[50900,21600,49],"70|62|95|1250":[50900,28300,49.04],"75|62|95|1250":[50900,35000,49.07],"80|62|95|1250":[50900,41600,49.19],"85|62|95|1250":[50900,48000,49.44],"90|62|95|1250":[50900,50900,52.3],"70|67|95|1250":[54600,23000,52.96],"75|67|95|1250":[54600,29400,53.22],"80|67|95|1250":[54600,35900,53.41],"85|67|95|1250":[54600,44000,52.41],"90|67|95|1250":[54600,50500,52.59],"75|72|95|1250":[62500,23900,57.3],"80|72|95|1250":[62500,30100,57.7],"85|72|95|1250":[62500,36300,58.11],"90|72|95|1250":[62500,42600,58.44],"80|77|95|1250":[70500,24300,62],"85|77|95|1250":[70500,28700,63.74],"90|77|95|1250":[70500,33000,65.56],"65|62|105|1250":[48000,19600,50.48],"70|62|105|1250":[48000,26100,50.67],"75|62|105|1250":[48000,32700,50.78],"80|62|105|1250":[48000,39300,50.89],"85|62|105|1250":[48000,44900,51.74],"90|62|105|1250":[48000,48000,54.44],"70|67|105|1250":[49700,20400,54.89],"75|67|105|1250":[49700,27000,55],"80|67|105|1250":[49700,33500,55.19],"85|67|105|1250":[49700,41800,54.04],"90|67|105|1250":[49700,48000,54.44],"75|72|105|1250":[57200,21200,59.3],"80|72|105|1250":[57200,27800,59.41],"85|72|105|1250":[57200,34300,59.59],"90|72|105|1250":[57200,40800,59.78],"80|77|105|1250":[64800,22000,63.7],"85|77|105|1250":[64800,26700,65.22],"90|77|105|1250":[64800,31500,66.67],"65|62|115|1250":[45200,17500,52.04],"70|62|115|1250":[45200,24000,52.22],"75|62|115|1250":[45200,30500,52.41],"80|62|115|1250":[45200,37000,52.59],"85|62|115|1250":[45200,41900,53.96],"90|62|115|1250":[45200,45200,56.52],"70|67|115|1250":[44800,17900,56.74],"75|67|115|1250":[44800,24500,56.85],"80|67|115|1250":[44800,31200,56.89],"85|67|115|1250":[44800,39700,55.59],"90|67|115|1250":[44800,44800,56.81],"75|72|115|1250":[51900,18600,61.22],"80|72|115|1250":[51900,25400,61.19],"85|72|115|1250":[51900,32200,61.15],"90|72|115|1250":[51900,39000,61.11],"80|77|115|1250":[59000,19600,65.48],"85|77|115|1250":[59000,24800,66.63],"90|77|115|1250":[59000,30000,67.78],"65|62|125|1250":[42300,15400,53.59],"70|62|125|1250":[42300,21800,53.85],"75|62|125|1250":[42300,28300,54.04],"80|62|125|1250":[42300,34700,54.3],"85|62|125|1250":[42300,38800,56.26],"90|62|125|1250":[42300,42300,58.67],"70|67|125|1250":[43000,15300,58.67],"75|67|125|1250":[43000,22100,58.63],"80|67|125|1250":[43000,28900,58.59],"85|67|125|1250":[43000,37500,57.22],"90|67|125|1250":[43000,42000,58.89],"75|72|125|1250":[46600,15900,63.22],"80|72|125|1250":[46600,23000,62.96],"85|72|125|1250":[46600,30200,62.63],"90|72|125|1250":[46600,37300,62.37],"80|77|125|1250":[53300,17200,67.26],"85|77|125|1250":[53300,22800,68.11],"90|77|125|1250":[53300,28500,68.89],"65|57|75|1500":[58700,34300,43.83],"70|57|75|1500":[58700,42700,43.64],"75|57|75|1500":[58700,51100,43.46],"80|57|75|1500":[58700,58700,43.77],"85|57|75|1500":[58700,58700,48.77],"90|57|75|1500":[58700,58700,53.77],"65|62|75|1500":[63200,27000,48.33],"70|62|75|1500":[63200,35200,48.27],"75|62|75|1500":[63200,42600,48.7],"80|62|75|1500":[63200,51600,48.15],"85|62|75|1500":[63200,58200,49.07],"90|62|75|1500":[63200,58500,53.89],"70|67|75|1500":[67800,27700,52.9],"75|67|75|1500":[67800,35700,52.96],"80|67|75|1500":[67800,43800,52.96],"85|67|75|1500":[67800,51700,53.09],"90|67|75|1500":[67800,58000,54.2],"75|72|75|1500":[75200,28100,57.65],"80|72|75|1500":[75200,35900,57.84],"85|72|75|1500":[75200,43800,57.96],"90|72|75|1500":[75200,51600,58.15],"80|77|75|1500":[82600,28100,62.65],"85|77|75|1500":[82600,35900,62.84],"90|77|75|1500":[82600,43600,63.09],"65|57|85|1500":[54900,31700,45.43],"70|57|85|1500":[54900,40000,45.31],"75|57|85|1500":[54900,48300,45.19],"80|57|85|1500":[54900,54900,46.11],"85|57|85|1500":[54900,54900,51.11],"90|57|85|1500":[54900,54900,56.11],"65|62|85|1500":[58700,24600,49.81],"70|62|85|1500":[58700,32800,49.75],"75|62|85|1500":[58700,40500,50],"80|62|85|1500":[58700,49100,49.69],"85|62|85|1500":[58700,54800,51.17],"90|62|85|1500":[58700,54800,56.17],"70|67|85|1500":[62500,25600,54.2],"75|67|85|1500":[62500,33500,54.32],"80|67|85|1500":[62500,41500,54.38],"85|67|85|1500":[62500,49500,54.44],"90|67|85|1500":[62500,54500,56.36],"75|72|85|1500":[69500,26100,58.89],"80|72|85|1500":[69500,33900,59.07],"85|72|85|1500":[69500,41600,59.32],"90|72|85|1500":[69500,49400,59.51],"80|77|85|1500":[76600,26300,63.77],"85|77|85|1500":[76600,33800,64.14],"90|77|85|1500":[76600,41300,64.51],"65|57|95|1500":[51000,29100,47.04],"70|57|95|1500":[51000,37300,46.98],"75|57|95|1500":[51000,45600,46.85],"80|57|95|1500":[51000,51000,48.52],"85|57|95|1500":[51000,51000,53.52],"90|57|95|1500":[51000,51000,58.52],"65|62|95|1500":[54100,22300,51.23],"70|62|95|1500":[54100,30400,51.23],"75|62|95|1500":[54100,38400,51.3],"80|62|95|1500":[54100,46500,51.3],"85|62|95|1500":[54100,51000,53.52],"90|62|95|1500":[54100,51000,58.52],"70|67|95|1500":[57200,23400,55.56],"75|67|95|1500":[57200,31300,55.68],"80|67|95|1500":[57200,39100,55.86],"85|67|95|1500":[57200,47300,55.8],"90|67|95|1500":[57200,49800,59.26],"75|72|95|1500":[63900,24100,60.12],"80|72|95|1500":[63900,31800,60.37],"85|72|95|1500":[63900,39500,60.62],"90|72|95|1500":[63900,47200,60.86],"80|77|95|1500":[70600,24400,64.94],"85|77|95|1500":[70600,31700,65.43],"90|77|95|1500":[70600,38900,65.99],"65|57|105|1500":[49400,27100,48.27],"70|57|105|1500":[49400,35300,48.21],"75|57|105|1500":[49400,43500,48.15],"80|57|105|1500":[49400,49400,49.51],"85|57|105|1500":[49400,49400,54.51],"90|57|105|1500":[49400,49400,59.51],"65|62|105|1500":[50900,19900,52.72],"70|62|105|1500":[50900,28100,52.65],"75|62|105|1500":[50900,36200,52.65],"80|62|105|1500":[50900,44300,52.65],"85|62|105|1500":[50900,48700,54.94],"90|62|105|1500":[50900,49300,59.57],"70|67|105|1500":[52300,20800,57.16],"75|67|105|1500":[52300,28800,57.22],"80|67|105|1500":[52300,36800,57.28],"85|67|105|1500":[52300,44800,57.35],"90|67|105|1500":[52300,49000,59.75],"75|72|105|1500":[58700,21400,61.79],"80|72|105|1500":[58700,29300,61.91],"85|72|105|1500":[58700,37100,62.1],"90|72|105|1500":[58700,44900,62.28],"80|77|105|1500":[65000,21700,66.6],"85|77|105|1500":[65000,29400,66.85],"90|77|105|1500":[65000,37100,67.1],"65|57|115|1500":[47700,25100,49.51],"70|57|115|1500":[47700,33300,49.44],"75|57|115|1500":[47700,41500,49.38],"80|57|115|1500":[47700,47700,50.56],"85|57|115|1500":[47700,47700,55.56],"90|57|115|1500":[47700,47700,60.56],"65|62|115|1500":[47700,17600,54.14],"70|62|115|1500":[47700,25800,54.07],"75|62|115|1500":[47700,33900,54.07],"80|62|115|1500":[47700,42100,54.01],"85|62|115|1500":[47700,45600,56.85],"90|62|115|1500":[47700,47700,60.56],"70|67|115|1500":[47500,18200,58.77],"75|67|115|1500":[47500,26300,58.77],"80|67|115|1500":[47500,34400,58.77],"85|67|115|1500":[47500,42300,58.89],"90|67|115|1500":[47500,47500,60.68],"75|72|115|1500":[53400,18700,63.46],"80|72|115|1500":[53400,26700,63.52],"85|72|115|1500":[53400,34700,63.58],"90|72|115|1500":[53400,42700,63.64],"80|77|115|1500":[59300,19000,68.27],"85|77|115|1500":[59300,27200,68.21],"90|77|115|1500":[59300,35300,68.21],"65|57|125|1500":[46100,23000,50.8],"70|57|125|1500":[46100,31300,50.68],"75|57|125|1500":[46100,39500,50.62],"80|57|125|1500":[46100,42400,53.83],"85|57|125|1500":[46100,42400,58.83],"90|57|125|1500":[46100,42400,63.83],"65|62|125|1500":[46500,15300,55.56],"70|62|125|1500":[46500,23500,55.49],"75|62|125|1500":[46500,31700,55.43],"80|62|125|1500":[46500,39900,55.37],"85|62|125|1500":[46500,42400,58.83],"90|62|125|1500":[46500,42400,63.83],"70|67|125|1500":[47000,15700,60.31],"75|67|125|1500":[47000,23800,60.31],"80|67|125|1500":[47000,32000,60.25],"85|67|125|1500":[47000,39800,60.43],"90|67|125|1500":[47000,42300,63.89],"75|72|125|1500":[48200,16000,65.12],"80|72|125|1500":[48200,24200,65.06],"85|72|125|1500":[48200,32300,65.06],"90|72|125|1500":[48200,40500,65],"80|77|125|1500":[53700,16300,69.94],"85|77|125|1500":[53700,24900,69.63],"90|77|125|1500":[53700,33500,69.32],"65|57|75|1750":[62600,36400,45.74],"70|57|75|1750":[62600,46300,45.5],"75|57|75|1750":[62600,56100,45.32],"80|57|75|1750":[62600,62600,46.88],"85|57|75|1750":[62600,62600,51.88],"90|57|75|1750":[62600,62600,56.88],"65|62|75|1750":[66200,27600,50.4],"70|62|75|1750":[66200,37300,50.26],"75|62|75|1750":[66200,46300,50.5],"80|62|75|1750":[66200,56600,50.05],"85|62|75|1750":[66200,62000,52.2],"90|62|75|1750":[66200,62000,57.2],"70|67|75|1750":[69800,28300,55.03],"75|67|75|1750":[69800,37700,55.05],"80|67|75|1750":[69800,47200,55.03],"85|67|75|1750":[69800,55600,55.58],"90|67|75|1750":[69800,61300,57.57],"75|72|75|1750":[76400,28600,59.87],"80|72|75|1750":[76400,37800,60],"85|72|75|1750":[76400,47000,60.13],"90|72|75|1750":[76400,56300,60.21],"80|77|75|1750":[82900,28400,64.97],"85|77|75|1750":[82900,38400,64.68],"90|77|75|1750":[82900,48500,64.34],"65|57|85|1750":[58700,33900,47.06],"70|57|85|1750":[58700,43600,46.93],"75|57|85|1750":[58700,53400,46.75],"80|57|85|1750":[58700,58700,48.94],"85|57|85|1750":[58700,58700,53.94],"90|57|85|1750":[58700,58700,58.94],"65|62|85|1750":[61800,25300,51.61],"70|62|85|1750":[61800,34800,51.59],"75|62|85|1750":[61800,44100,51.67],"80|62|85|1750":[61800,54000,51.43],"85|62|85|1750":[61800,58500,54.05],"90|62|85|1750":[61800,58500,59.05],"70|67|85|1750":[64800,26000,56.24],"75|67|85|1750":[64800,35400,56.27],"80|67|85|1750":[64800,44800,56.3],"85|67|85|1750":[64800,53100,56.9],"90|67|85|1750":[64800,58000,59.31],"75|72|85|1750":[70800,26400,61.03],"80|72|85|1750":[70800,35600,61.16],"85|72|85|1750":[70800,44800,61.3],"90|72|85|1750":[70800,54000,61.43],"80|77|85|1750":[76800,26500,65.98],"85|77|85|1750":[76800,36600,65.63],"90|77|85|1750":[76800,46700,65.29],"65|57|95|1750":[54800,31400,48.39],"70|57|95|1750":[54800,41000,48.31],"75|57|95|1750":[54800,50600,48.23],"80|57|95|1750":[54800,54800,51.01],"85|57|95|1750":[54800,54800,56.01],"90|57|95|1750":[54800,54800,61.01],"65|62|95|1750":[57300,22900,52.88],"70|62|95|1750":[57300,32400,52.86],"75|62|95|1750":[57300,41900,52.83],"80|62|95|1750":[57300,51300,52.86],"85|62|95|1750":[57300,54500,56.16],"90|62|95|1750":[57300,54500,61.16],"70|67|95|1750":[59800,23800,57.41],"75|67|95|1750":[59800,33100,57.49],"80|67|95|1750":[59800,42400,57.57],"85|67|95|1750":[59800,50500,58.28],"90|67|95|1750":[59800,54000,61.43],"75|72|95|1750":[65300,24300,62.14],"80|72|95|1750":[65300,33500,62.28],"85|72|95|1750":[65300,42600,62.46],"90|72|95|1750":[65300,51800,62.59],"80|77|95|1750":[70700,24600,66.98],"85|77|95|1750":[70700,34700,66.64],"90|77|95|1750":[70700,44900,66.24],"65|57|105|1750":[52400,28900,49.71],"70|57|105|1750":[52400,38700,49.52],"75|57|105|1750":[52400,48600,49.29],"80|57|105|1750":[52400,52400,52.28],"85|57|105|1750":[52400,52400,57.28],"90|57|105|1750":[52400,52400,62.28],"65|62|105|1750":[53700,20300,54.26],"70|62|105|1750":[53700,30000,54.13],"75|62|105|1750":[53700,39600,54.05],"80|62|105|1750":[53700,49200,53.97],"85|62|105|1750":[53700,52300,57.33],"90|62|105|1750":[53700,52300,62.33],"70|67|105|1750":[55000,21200,58.78],"75|67|105|1750":[55000,30600,58.81],"80|67|105|1750":[55000,40000,58.84],"85|67|105|1750":[55000,47700,59.76],"90|67|105|1750":[55000,52000,62.49],"75|72|105|1750":[60100,21600,63.57],"80|72|105|1750":[60100,30800,63.7],"85|72|105|1750":[60100,39900,63.89],"90|72|105|1750":[60100,49100,64.02],"80|77|105|1750":[65200,21500,68.62],"85|77|105|1750":[65200,32100,68.02],"90|77|105|1750":[65200,42700,67.41],"65|57|115|1750":[49900,26300,51.08],"70|57|115|1750":[49900,36400,50.74],"75|57|115|1750":[49900,46600,50.34],"80|57|115|1750":[49900,49900,53.6],"85|57|115|1750":[49900,49900,58.6],"90|57|115|1750":[49900,49900,63.6],"65|62|115|1750":[50000,17700,55.63],"70|62|115|1750":[50000,27500,55.45],"75|62|115|1750":[50000,37300,55.26],"80|62|115|1750":[50000,47100,55.08],"85|62|115|1750":[50000,49300,58.92],"90|62|115|1750":[50000,49800,63.65],"70|67|115|1750":[50100,18600,60.16],"75|67|115|1750":[50100,28100,60.13],"80|67|115|1750":[50100,37600,60.11],"85|67|115|1750":[50100,44900,61.24],"90|67|115|1750":[50100,49500,63.81],"75|72|115|1750":[54900,18900,65],"80|72|115|1750":[54900,28000,65.19],"85|72|115|1750":[54900,37200,65.32],"90|72|115|1750":[54900,46400,65.45],"80|77|115|1750":[59600,18500,70.21],"85|77|115|1750":[59600,29600,69.34],"90|77|115|1750":[59600,40600,68.52],"65|57|125|1750":[47500,23800,52.41],"70|57|125|1750":[47500,34200,51.9],"75|57|125|1750":[47500,44500,51.46],"80|57|125|1750":[47500,45200,56.08],"85|57|125|1750":[47500,45200,61.08],"90|57|125|1750":[47500,45200,66.08],"65|62|125|1750":[47800,15100,57.01],"70|62|125|1750":[47800,25100,56.72],"75|62|125|1750":[47800,35100,56.43],"80|62|125|1750":[47800,45000,56.19],"85|62|125|1750":[47800,45100,61.14],"90|62|125|1750":[47800,45100,66.14],"70|67|125|1750":[48000,16000,61.53],"75|67|125|1750":[48000,25600,61.46],"80|67|125|1750":[48000,35200,61.38],"85|67|125|1750":[48000,42000,62.78],"90|67|125|1750":[48000,45000,66.19],"75|72|125|1750":[49700,16100,66.48],"80|72|125|1750":[49700,25300,66.61],"85|72|125|1750":[49700,34500,66.75],"90|72|125|1750":[49700,43700,66.88],"80|77|125|1750":[54100,15500,71.8],"85|77|125|1750":[54100,27000,70.71],"90|77|125|1750":[54100,38500,69.63],"65|57|75|2000":[66500,38500,47.18],"70|57|75|2000":[66500,49800,46.94],"75|57|75|2000":[66500,61200,46.67],"80|57|75|2000":[66500,66500,49.21],"85|57|75|2000":[66500,66500,54.21],"90|57|75|2000":[66500,66500,59.21],"65|62|75|2000":[69100,28200,51.94],"70|62|75|2000":[69100,39300,51.81],"75|62|75|2000":[69100,50000,51.85],"80|62|75|2000":[69100,61600,51.48],"85|62|75|2000":[69100,65400,54.72],"90|62|75|2000":[69100,65400,59.72],"70|67|75|2000":[71800,28900,56.62],"75|67|75|2000":[71800,39700,56.62],"80|67|75|2000":[71800,50600,56.57],"85|67|75|2000":[71800,59600,57.41],"90|67|75|2000":[71800,65000,59.91],"75|72|75|2000":[77600,29000,61.57],"80|72|75|2000":[77600,39700,61.62],"85|72|75|2000":[77600,50300,61.71],"90|72|75|2000":[77600,60900,61.81],"80|77|75|2000":[83300,28700,66.71],"85|77|75|2000":[83300,41000,66.02],"90|77|75|2000":[83300,53400,65.28],"65|57|85|2000":[62600,36100,48.29],"70|57|85|2000":[62600,47300,48.1],"75|57|85|2000":[62600,58400,47.96],"80|57|85|2000":[62600,62600,51.02],"85|57|85|2000":[62600,62600,56.02],"90|57|85|2000":[62600,62600,61.02],"65|62|85|2000":[64900,25900,53.01],"70|62|85|2000":[64900,36900,52.92],"75|62|85|2000":[64900,47700,52.92],"80|62|85|2000":[64900,58900,52.73],"85|62|85|2000":[64900,62000,56.3],"90|62|85|2000":[64900,62000,61.3],"70|67|85|2000":[67100,26500,57.73],"75|67|85|2000":[67100,37300,57.73],"80|67|85|2000":[67100,48100,57.73],"85|67|85|2000":[67100,56700,58.75],"90|67|85|2000":[67100,61800,61.39],"75|72|85|2000":[72100,26800,62.59],"80|72|85|2000":[72100,37400,62.69],"85|72|85|2000":[72100,48000,62.78],"90|72|85|2000":[72100,58600,62.87],"80|77|85|2000":[77100,26700,67.64],"85|77|85|2000":[77100,39400,66.76],"90|77|85|2000":[77100,52100,65.88],"65|57|95|2000":[58600,33700,49.4],"70|57|95|2000":[58600,44700,49.31],"75|57|95|2000":[58600,55700,49.21],"80|57|95|2000":[58600,58600,52.87],"85|57|95|2000":[58600,58600,57.87],"90|57|95|2000":[58600,58600,62.87],"65|62|95|2000":[60600,23600,54.07],"70|62|95|2000":[60600,34500,54.03],"75|62|95|2000":[60600,45300,54.03],"80|62|95|2000":[60600,56200,53.98],"85|62|95|2000":[60600,58400,57.96],"90|62|95|2000":[60600,58400,62.96],"70|67|95|2000":[62500,24200,58.8],"75|67|95|2000":[62500,34900,58.84],"80|67|95|2000":[62500,45700,58.84],"85|67|95|2000":[62500,53800,60.09],"90|67|95|2000":[62500,58000,63.15],"75|72|95|2000":[66600,24500,63.66],"80|72|95|2000":[66600,35200,63.7],"85|72|95|2000":[66600,45800,63.8],"90|72|95|2000":[66600,56400,63.89],"80|77|95|2000":[70800,24700,68.56],"85|77|95|2000":[70800,37700,67.55],"90|77|95|2000":[70800,50800,66.48],"65|57|105|2000":[55400,30700,50.79],"70|57|105|2000":[55400,42200,50.46],"75|57|105|2000":[55400,53600,50.19],"80|57|105|2000":[55400,55400,54.35],"85|57|105|2000":[55400,55400,59.35],"90|57|105|2000":[55400,55400,64.35],"65|62|105|2000":[56500,20700,55.42],"70|62|105|2000":[56500,31900,55.23],"75|62|105|2000":[56500,43000,55.09],"80|62|105|2000":[56500,54200,54.91],"85|62|105|2000":[56500,55300,59.4],"90|62|105|2000":[56500,55300,64.4],"70|67|105|2000":[57600,21600,60],"75|67|105|2000":[57600,32400,60],"80|67|105|2000":[57600,43200,60],"85|67|105|2000":[57600,50600,61.57],"90|67|105|2000":[57600,55000,64.54],"75|72|105|2000":[61500,21800,64.91],"80|72|105|2000":[61500,32300,65.05],"85|72|105|2000":[61500,42700,65.23],"90|72|105|2000":[61500,53200,65.37],"80|77|105|2000":[65400,21300,70.14],"85|77|105|2000":[65400,34800,68.89],"90|77|105|2000":[65400,48300,67.64],"65|57|115|2000":[52200,27600,52.22],"70|57|115|2000":[52200,39600,51.67],"75|57|115|2000":[52200,51600,51.11],"80|57|115|2000":[52200,52200,55.83],"85|57|115|2000":[52200,52200,60.83],"90|57|115|2000":[52200,52200,65.83],"65|62|115|2000":[52500,17800,56.76],"70|62|115|2000":[52500,29300,56.44],"75|62|115|2000":[52500,40700,56.16],"80|62|115|2000":[52500,52100,55.88],"85|62|115|2000":[52500,52100,60.88],"90|62|115|2000":[52500,52100,65.88],"70|67|115|2000":[52800,19000,61.2],"75|67|115|2000":[52800,29900,61.16],"80|67|115|2000":[52800,40800,61.11],"85|67|115|2000":[52800,47500,63.01],"90|67|115|2000":[52800,52000,65.93],"75|72|115|2000":[56300,19000,66.2],"80|72|115|2000":[56300,29400,66.39],"85|72|115|2000":[56300,39700,66.62],"90|72|115|2000":[56300,50100,66.81],"80|77|115|2000":[59900,18000,71.67],"85|77|115|2000":[59900,31900,70.23],"90|77|115|2000":[59900,45900,68.75],"65|57|125|2000":[48900,24600,53.61],"70|57|125|2000":[48900,37100,52.82],"75|57|125|2000":[48900,47900,52.82],"80|57|125|2000":[48900,47900,57.82],"85|57|125|2000":[48900,47900,62.82],"90|57|125|2000":[48900,47900,67.82],"65|62|125|2000":[48900,15000,58.06],"70|62|125|2000":[48900,26700,57.64],"75|62|125|2000":[48900,38400,57.22],"80|62|125|2000":[48900,47700,57.92],"85|62|125|2000":[48900,47700,62.92],"90|62|125|2000":[48900,47700,67.92],"70|67|125|2000":[50000,16400,62.41],"75|67|125|2000":[50000,27300,62.36],"80|67|125|2000":[50000,38300,62.27],"85|67|125|2000":[50000,44300,64.49],"90|67|125|2000":[50000,47600,67.96],"75|72|125|2000":[51200,16200,67.5],"80|72|125|2000":[51200,26500,67.73],"85|72|125|2000":[51200,36700,68.01],"90|72|125|2000":[51200,46900,68.29],"80|77|125|2000":[54400,14600,73.24],"85|77|125|2000":[54400,29100,71.53],"90|77|125|2000":[54400,43500,69.86],"65|57|75|2250":[70400,40600,48.29],"70|57|75|2250":[70400,53400,48.02],"75|57|75|2250":[70400,66200,47.76],"80|57|75|2250":[70400,70400,51.03],"85|57|75|2250":[70400,70400,56.03],"90|57|75|2250":[70400,70400,61.03],"65|62|75|2250":[72100,28900,53.11],"70|62|75|2250":[72100,41400,52.96],"75|62|75|2250":[72100,53800,52.86],"80|62|75|2250":[72100,66500,52.63],"85|62|75|2250":[72100,70300,56.07],"90|62|75|2250":[72100,70300,61.07],"70|67|75|2250":[73800,29400,57.9],"75|67|75|2250":[73800,41700,57.84],"80|67|75|2250":[73800,54000,57.78],"85|67|75|2250":[73800,63500,58.87],"90|67|75|2250":[73800,70000,61.19],"75|72|75|2250":[78800,29500,62.86],"80|72|75|2250":[78800,41500,62.92],"85|72|75|2250":[78800,53600,62.94],"90|72|75|2250":[78800,65600,63],"65|57|85|2250":[66400,38300,49.24],"70|57|85|2250":[66400,50900,49.05],"75|57|85|2250":[66400,63500,48.87],"80|57|85|2250":[66400,66400,52.67],"85|57|85|2250":[66400,66400,57.67],"90|57|85|2250":[66400,66400,62.67],"65|62|85|2250":[67900,26600,54.05],"70|62|85|2250":[67900,39000,53.95],"75|62|85|2250":[67900,51300,53.89],"80|62|85|2250":[67900,63800,53.74],"85|62|85|2250":[67900,66300,57.72],"90|62|85|2250":[67900,66300,62.72],"70|67|85|2250":[69500,27000,58.89],"75|67|85|2250":[69500,39200,58.87],"80|67|85|2250":[69500,51500,58.81],"85|67|85|2250":[69500,60300,60.19],"90|67|85|2250":[69500,66000,62.84],"75|72|85|2250":[73400,27100,63.85],"80|72|85|2250":[73400,39200,63.87],"85|72|85|2250":[73400,51200,63.93],"90|72|85|2250":[73400,63300,63.95],"65|57|95|2250":[62400,36100,50.14],"70|57|95|2250":[62400,48400,50.08],"75|57|95|2250":[62400,60700,50.02],"80|57|95|2250":[62400,62400,54.32],"85|57|95|2250":[62400,62400,59.32],"90|57|95|2250":[62400,62400,64.32],"65|62|95|2250":[63800,24300,55],"70|62|95|2250":[63800,36500,54.98],"75|62|95|2250":[63800,48700,54.96],"80|62|95|2250":[63800,61000,54.9],"85|62|95|2250":[63800,62300,59.36],"90|62|95|2250":[63800,62300,64.36],"70|67|95|2250":[65100,24600,59.88],"75|67|95|2250":[65100,36800,59.86],"80|67|95|2250":[65100,48900,59.88],"85|67|95|2250":[65100,57100,61.5],"90|67|95|2250":[65100,62000,64.49],"75|72|95|2250":[68000,24800,64.79],"80|72|95|2250":[68000,36800,64.86],"85|72|95|2250":[68000,48900,64.88],"90|72|95|2250":[68000,61000,64.9],"65|57|105|2250":[58400,32500,51.63],"70|57|105|2250":[58400,45600,51.23],"75|57|105|2250":[58400,58400,50.97],"80|57|105|2250":[58400,58400,55.97],"85|57|105|2250":[58400,58400,60.97],"90|57|105|2250":[58400,58400,65.97],"65|62|105|2250":[59300,21100,56.32],"70|62|105|2250":[59300,33800,56.09],"75|62|105|2250":[59300,46400,55.91],"80|62|105|2250":[59300,58300,56.01],"85|62|105|2250":[59300,58300,61.01],"90|62|105|2250":[59300,58300,66.01],"70|67|105|2250":[60300,22000,60.95],"75|67|105|2250":[60300,34200,60.93],"80|67|105|2250":[60300,46400,60.91],"85|67|105|2250":[60300,53600,62.94],"90|67|105|2250":[60300,58000,66.13],"75|72|105|2250":[62900,22000,65.95],"80|72|105|2250":[62900,33800,66.09],"85|72|105|2250":[62900,45600,66.23],"90|72|105|2250":[62900,57400,66.38],"65|57|115|2250":[54400,28900,53.11],"70|57|115|2250":[54400,42800,52.39],"75|57|115|2250":[54400,54400,52.61],"80|57|115|2250":[54400,54400,57.61],"85|57|115|2250":[54400,54400,62.61],"90|57|115|2250":[54400,54400,67.61],"65|62|115|2250":[54900,18000,57.59],"70|62|115|2250":[54900,31100,57.2],"75|62|115|2250":[54900,44100,56.85],"80|62|115|2250":[54900,54300,57.65],"85|62|115|2250":[54900,54300,62.65],"90|62|115|2250":[54900,54300,67.65],"70|67|115|2250":[55400,19300,62.06],"75|67|115|2250":[55400,31600,62],"80|67|115|2250":[55400,44000,61.89],"85|67|115|2250":[55400,50100,64.38],"90|67|115|2250":[55400,54000,67.78],"75|72|115|2250":[57800,19100,67.14],"80|72|115|2250":[57800,30700,67.37],"85|72|115|2250":[57800,42200,67.63],"90|72|115|2250":[57800,53700,67.9],"65|57|125|2250":[50300,25300,54.59],"70|57|125|2250":[50300,40000,53.54],"75|57|125|2250":[50300,50300,54.3],"80|57|125|2250":[50300,50300,59.3],"85|57|125|2250":[50300,50300,64.3],"90|57|125|2250":[50300,50300,69.3],"65|62|125|2250":[50500,14800,58.91],"70|62|125|2250":[50500,28300,58.35],"75|62|125|2250":[50500,41800,57.8],"80|62|125|2250":[50500,50200,59.34],"85|62|125|2250":[50500,50200,64.34],"90|62|125|2250":[50500,50200,69.34],"70|67|125|2250":[50600,16700,63.13],"75|67|125|2250":[50600,29100,63.02],"80|67|125|2250":[50600,41500,62.92],"85|67|125|2250":[50600,46600,65.82],"90|67|125|2250":[50600,50100,69.38],"75|72|125|2250":[52700,16300,68.29],"80|72|125|2250":[52700,27600,68.64],"85|72|125|2250":[52700,38900,68.99],"90|72|125|2250":[52700,50100,69.38],"65|57|75|2500":[74200,42700,49.19],"70|57|75|2500":[74200,57000,48.89],"75|57|75|2500":[74200,71200,48.63],"80|57|75|2500":[74200,74200,52.52],"85|57|75|2500":[74200,74200,57.52],"90|57|75|2500":[74200,74200,62.52],"65|62|75|2500":[75000,29500,54.07],"70|62|75|2500":[75000,43500,53.89],"75|62|75|2500":[75000,57500,53.7],"80|62|75|2500":[75000,71500,53.52],"85|62|75|2500":[75000,74100,57.56],"90|62|75|2500":[75000,74100,62.56],"70|67|75|2500":[75900,30000,58.89],"75|67|75|2500":[75900,43700,58.81],"80|67|75|2500":[75900,57400,58.74],"85|67|75|2500":[75900,67400,60.04],"90|67|75|2500":[75900,74000,62.59],"75|72|75|2500":[80000,30000,63.89],"80|72|75|2500":[80000,43400,63.93],"85|72|75|2500":[80000,56800,63.96],"90|72|75|2500":[80000,70200,64],"65|57|85|2500":[70200,40500,50],"70|57|85|2500":[70200,54500,49.81],"75|57|85|2500":[70200,68500,49.63],"80|57|85|2500":[70200,70200,54],"85|57|85|2500":[70200,70200,59],"90|57|85|2500":[70200,70200,64],"65|62|85|2500":[71000,27200,54.93],"70|62|85|2500":[71000,41000,54.81],"75|62|85|2500":[71000,54800,54.7],"80|62|85|2500":[71000,68700,54.56],"85|62|85|2500":[71000,70100,59.04],"90|62|85|2500":[71000,70100,64.04],"70|67|85|2500":[71800,27500,59.81],"75|67|85|2500":[71800,41200,59.74],"80|67|85|2500":[71800,54800,59.7],"85|67|85|2500":[71800,63900,61.33],"90|67|85|2500":[71800,70000,64.07],"75|72|85|2500":[74700,27500,64.81],"80|72|85|2500":[74700,41000,64.81],"85|72|85|2500":[74700,54400,64.85],"90|72|85|2500":[74700,67900,64.85],"65|57|95|2500":[66300,38400,50.78],"70|57|95|2500":[66300,52100,50.7],"75|57|95|2500":[66300,65800,50.63],"80|57|95|2500":[66300,66300,55.44],"85|57|95|2500":[66300,66300,60.44],"90|57|95|2500":[66300,66300,65.44],"65|62|95|2500":[67000,24900,55.78],"70|62|95|2500":[67000,38600,55.7],"75|62|95|2500":[67000,52200,55.67],"80|62|95|2500":[67000,65800,55.63],"85|62|95|2500":[67000,66200,60.48],"90|62|95|2500":[67000,66200,65.48],"70|67|95|2500":[67700,25000,60.74],"75|67|95|2500":[67700,38600,60.7],"80|67|95|2500":[67700,52200,60.67],"85|67|95|2500":[67700,60400,62.63],"90|67|95|2500":[67700,66000,65.56],"75|72|95|2500":[69400,25000,65.74],"80|72|95|2500":[69400,38500,65.74],"85|72|95|2500":[69400,52000,65.74],"90|72|95|2500":[69400,65600,65.7],"65|57|105|2500":[61400,34300,52.3],"70|57|105|2500":[61400,49000,51.85],"75|57|105|2500":[61400,61400,52.26],"80|57|105|2500":[61400,61400,57.26],"85|57|105|2500":[61400,61400,62.26],"90|57|105|2500":[61400,61400,67.26],"65|62|105|2500":[62200,21500,57.04],"70|62|105|2500":[62200,35700,56.78],"75|62|105|2500":[62200,49900,56.52],"80|62|105|2500":[62200,62200,56.96],"85|62|105|2500":[62200,62200,61.96],"90|62|105|2500":[62200,62200,66.96],"70|67|105|2500":[62900,22400,61.7],"75|67|105|2500":[62900,36000,61.67],"80|67|105|2500":[62900,49700,61.59],"85|67|105|2500":[62900,56500,64.07],"90|67|105|2500":[62900,62900,66.7],"75|72|105|2500":[64300,22100,66.81],"80|72|105|2500":[64300,35300,66.93],"85|72|105|2500":[64300,48400,67.07],"90|72|105|2500":[64300,61500,67.22],"65|57|115|2500":[56600,30200,53.81],"70|57|115|2500":[56600,45900,53],"75|57|115|2500":[56600,56600,54.04],"80|57|115|2500":[56600,56600,59.04],"85|57|115|2500":[56600,56600,64.04],"90|57|115|2500":[56600,56600,69.04],"65|62|115|2500":[57300,18100,58.3],"70|62|115|2500":[57300,32800,57.85],"75|62|115|2500":[57300,47600,57.37],"80|62|115|2500":[57300,56500,59.07],"85|62|115|2500":[57300,56500,64.07],"90|62|115|2500":[57300,56500,69.07],"70|67|115|2500":[58100,19700,62.7],"75|67|115|2500":[58100,33400,62.63],"80|67|115|2500":[58100,47100,62.56],"85|67|115|2500":[58100,52700,65.48],"90|67|115|2500":[58100,56400,69.11],"75|72|115|2500":[59300,19300,67.85],"80|72|115|2500":[59300,32000,68.15],"85|72|115|2500":[59300,44700,68.44],"90|72|115|2500":[59300,57400,68.74],"65|57|125|2500":[51800,26100,55.33],"70|57|125|2500":[51800,42900,54.11],"75|57|125|2500":[51800,51800,55.81],"80|57|125|2500":[51800,51800,60.81],"85|57|125|2500":[51800,51800,65.81],"90|57|125|2500":[51800,51800,70.81],"65|62|125|2500":[52500,14700,59.56],"70|62|125|2500":[52500,30000,58.89],"75|62|125|2500":[52500,45200,58.26],"80|62|125|2500":[52500,51700,60.85],"85|62|125|2500":[52500,51700,65.85],"90|62|125|2500":[52500,51700,70.85],"70|67|125|2500":[53200,17000,63.7],"75|67|125|2500":[53200,30800,63.59],"80|67|125|2500":[53200,44600,63.48],"85|67|125|2500":[53200,48900,66.89],"90|67|125|2500":[53200,51500,70.93],"75|72|125|2500":[54200,16400,68.93],"80|72|125|2500":[54200,28700,69.37],"85|72|125|2500":[54200,41000,69.81],"90|72|125|2500":[54200,53300,70.26]},"heating":{"airflow":[1500,2000,2500],"oa":[-10,0,10,20,30,40,50,60],"capacity":{"1500":{"-10":4100,"0":12500,"10":20900,"20":29300,"30":37700,"40":46100,"50":54500,"60":62900},"2000":{"-10":4400,"0":12800,"10":21200,"20":29600,"30":38000,"40":46400,"50":54800,"60":63200},"2500":{"-10":4300,"0":12700,"10":21100,"20":29500,"30":37900,"40":46300,"50":54700,"60":63100}}}},"WXE08":{"tons":7.5,"axes":{"eatDb":[65,70,75,80,85,90],"eatWb":[57,62,67,72,77],"oaCooling":[75,85,95,105,115,125],"airflow":[1875,2250,2625,3000,3375,3750]},"cooling":{"65|62|75|1875":[90300,42500,44.01],"70|62|75|1875":[90300,52000,44.32],"75|62|75|1875":[90300,61800,44.48],"80|62|75|1875":[90300,71200,44.84],"85|62|75|1875":[90300,84600,43.22],"90|62|75|1875":[90300,90300,45.41],"70|67|75|1875":[102500,42100,49.21],"75|67|75|1875":[102500,52100,49.27],"80|67|75|1875":[102500,62000,49.38],"85|67|75|1875":[102500,72700,49.1],"90|67|75|1875":[102500,83400,48.81],"75|72|75|1875":[114900,42400,54.06],"80|72|75|1875":[114900,52700,53.98],"85|72|75|1875":[114900,63000,53.89],"90|72|75|1875":[114900,73300,53.8],"80|77|75|1875":[127300,43500,58.52],"85|77|75|1875":[127300,53400,58.63],"90|77|75|1875":[127300,63300,58.74],"65|62|85|1875":[86900,39600,45.44],"70|62|85|1875":[86900,49600,45.51],"75|62|85|1875":[86900,59700,45.52],"80|62|85|1875":[86900,69700,45.58],"85|62|85|1875":[86900,81300,44.85],"90|62|85|1875":[86900,86900,47.09],"70|67|85|1875":[95300,39700,50.4],"75|67|85|1875":[95300,49800,50.41],"80|67|85|1875":[95300,59800,50.47],"85|67|85|1875":[95300,70700,50.09],"90|67|85|1875":[95300,81600,49.7],"75|72|85|1875":[108000,39900,55.3],"80|72|85|1875":[108000,50000,55.31],"85|72|85|1875":[108000,60100,55.32],"90|72|85|1875":[108000,70100,55.38],"80|77|85|1875":[120600,40100,60.2],"85|77|85|1875":[120600,49400,60.6],"90|77|85|1875":[120600,58700,61.01],"65|62|95|1875":[83600,36700,46.88],"70|62|95|1875":[83600,47200,46.69],"75|62|95|1875":[83600,57700,46.51],"80|62|95|1875":[83600,68100,46.37],"85|62|95|1875":[83600,78000,46.48],"90|62|95|1875":[83600,83600,48.72],"70|67|95|1875":[88100,37300,51.58],"75|67|95|1875":[88100,47500,51.54],"80|67|95|1875":[88100,57700,51.51],"85|67|95|1875":[88100,68800,51.02],"90|67|95|1875":[88100,79800,50.59],"75|72|95|1875":[101000,37300,56.58],"80|72|95|1875":[101000,47200,56.69],"85|72|95|1875":[101000,57100,56.8],"90|72|95|1875":[101000,67000,56.91],"80|77|95|1875":[114000,36700,61.88],"85|77|95|1875":[114000,45400,62.58],"90|77|95|1875":[114000,54100,63.28],"65|62|105|1875":[80100,34300,48.06],"70|62|105|1875":[80100,44200,48.17],"75|62|105|1875":[80100,54200,48.23],"80|62|105|1875":[80100,64200,48.3],"85|62|105|1875":[80100,73800,48.56],"90|62|105|1875":[80100,80100,50.44],"70|67|105|1875":[83200,34500,52.96],"75|67|105|1875":[83200,44500,53.02],"80|67|105|1875":[83200,54500,53.09],"85|67|105|1875":[83200,66100,52.36],"90|67|105|1875":[83200,77800,51.58],"75|72|105|1875":[94700,34700,57.86],"80|72|105|1875":[94700,44700,57.93],"85|72|105|1875":[94700,54700,57.99],"90|72|105|1875":[94700,64700,58.05],"80|77|105|1875":[106200,35000,62.72],"85|77|105|1875":[106200,43200,63.67],"90|77|105|1875":[106200,51500,64.57],"65|62|115|1875":[76600,31800,49.3],"70|62|115|1875":[76600,41300,49.6],"75|62|115|1875":[76600,50800,49.91],"80|62|115|1875":[76600,60300,50.22],"85|62|115|1875":[76600,69600,50.63],"90|62|115|1875":[76600,76600,52.17],"70|67|115|1875":[78300,31700,54.35],"75|67|115|1875":[78300,41500,54.51],"80|67|115|1875":[78300,51200,54.72],"85|67|115|1875":[78300,63500,53.64],"90|67|115|1875":[78300,75800,52.57],"75|72|115|1875":[88300,32200,59.1],"80|72|115|1875":[88300,42200,59.16],"85|72|115|1875":[88300,52300,59.17],"90|72|115|1875":[88300,62400,59.19],"80|77|115|1875":[98300,33200,63.6],"85|77|115|1875":[98300,41100,64.7],"90|77|115|1875":[98300,48900,65.85],"65|62|125|1875":[73000,29400,50.48],"70|62|125|1875":[73000,38400,51.04],"75|62|125|1875":[73000,47400,51.59],"80|62|125|1875":[73000,56300,52.2],"85|62|125|1875":[73000,65400,52.7],"90|62|125|1875":[73000,73000,53.95],"70|67|125|1875":[73400,28900,55.73],"75|67|125|1875":[73400,38500,55.99],"80|67|125|1875":[73400,48000,56.3],"85|67|125|1875":[73400,60900,54.93],"90|67|125|1875":[73400,73400,53.75],"75|72|125|1875":[81900,29600,60.38],"80|72|125|1875":[81900,39700,60.4],"85|72|125|1875":[81900,49900,60.36],"90|72|125|1875":[81900,60100,60.32],"80|77|125|1875":[90500,31400,64.49],"85|77|125|1875":[90500,38900,65.79],"90|77|125|1875":[90500,46400,67.09],"65|57|75|2250":[87100,55800,42.04],"70|57|75|2250":[87100,67200,42.35],"75|57|75|2250":[87100,78600,42.65],"80|57|75|2250":[87100,87100,44.16],"85|57|75|2250":[87100,87100,49.16],"90|57|75|2250":[87100,87100,54.16],"65|62|75|2250":[96400,43700,47.02],"70|62|75|2250":[96400,55400,47.2],"75|62|75|2250":[96400,67200,47.35],"80|62|75|2250":[96400,78800,47.57],"85|62|75|2250":[96400,90800,47.63],"90|62|75|2250":[96400,96400,50.33],"70|67|75|2250":[105600,43600,52.06],"75|67|75|2250":[105600,55600,52.12],"80|67|75|2250":[105600,67400,52.26],"85|67|75|2250":[105600,79600,52.24],"90|67|75|2250":[105600,91700,52.26],"75|72|75|2250":[117500,43900,56.93],"80|72|75|2250":[117500,56100,56.91],"85|72|75|2250":[117500,68300,56.89],"90|72|75|2250":[117500,80500,56.87],"80|77|75|2250":[129400,44800,61.56],"85|77|75|2250":[129400,57100,61.5],"90|77|75|2250":[129400,69300,61.48],"65|57|85|2250":[86000,52700,43.31],"70|57|85|2250":[86000,64600,43.42],"75|57|85|2250":[86000,76500,43.52],"80|57|85|2250":[86000,86000,44.61],"85|57|85|2250":[86000,86000,49.61],"90|57|85|2250":[86000,86000,54.61],"65|62|85|2250":[92400,40800,48.21],"70|62|85|2250":[92400,52800,48.27],"75|62|85|2250":[92400,64800,48.33],"80|62|85|2250":[92400,76700,48.44],"85|62|85|2250":[92400,87100,49.16],"90|62|85|2250":[92400,92400,51.98],"70|67|85|2250":[98900,40900,53.17],"75|67|85|2250":[98900,53000,53.19],"80|67|85|2250":[98900,65000,53.25],"85|67|85|2250":[98900,76900,53.35],"90|67|85|2250":[98900,88800,53.46],"75|72|85|2250":[110400,41100,58.09],"80|72|85|2250":[110400,53200,58.11],"85|72|85|2250":[110400,65300,58.13],"90|72|85|2250":[110400,77400,58.15],"80|77|85|2250":[121900,41500,62.92],"85|77|85|2250":[121900,53700,62.9],"90|77|85|2250":[121900,66000,62.84],"65|57|95|2250":[84800,49600,44.59],"70|57|95|2250":[84800,62000,44.49],"75|57|95|2250":[84800,74400,44.38],"80|57|95|2250":[84800,84800,45.1],"85|57|95|2250":[84800,84800,50.1],"90|57|95|2250":[84800,84800,55.1],"65|62|95|2250":[88500,37800,49.44],"70|62|95|2250":[88500,50100,49.38],"75|62|95|2250":[88500,62400,49.32],"80|62|95|2250":[88500,74700,49.26],"85|62|95|2250":[88500,83500,50.64],"90|62|95|2250":[88500,88500,53.58],"70|67|95|2250":[92200,38200,54.28],"75|67|95|2250":[92200,50400,54.26],"80|67|95|2250":[92200,62500,54.28],"85|67|95|2250":[92200,74200,54.47],"90|67|95|2250":[92200,85900,54.65],"75|72|95|2250":[103300,38300,59.24],"80|72|95|2250":[103300,50300,59.3],"85|72|95|2250":[103300,62300,59.36],"90|72|95|2250":[103300,74300,59.42],"80|77|95|2250":[114400,38100,64.32],"85|77|95|2250":[114400,50400,64.26],"90|77|95|2250":[114400,62600,64.24],"65|57|105|2250":[81900,46900,45.7],"70|57|105|2250":[81900,59000,45.72],"75|57|105|2250":[81900,71100,45.74],"80|57|105|2250":[81900,81900,46.3],"85|57|105|2250":[81900,81900,51.3],"90|57|105|2250":[81900,81900,56.3],"65|62|105|2250":[84500,35100,50.56],"70|62|105|2250":[84500,47200,50.58],"75|62|105|2250":[84500,59300,50.6],"80|62|105|2250":[84500,71400,50.62],"85|62|105|2250":[84500,79400,52.33],"90|62|105|2250":[84500,84500,55.23],"70|67|105|2250":[87000,35400,55.43],"75|67|105|2250":[87000,47400,55.49],"80|67|105|2250":[87000,59500,55.51],"85|67|105|2250":[87000,71300,55.66],"90|67|105|2250":[87000,83000,55.84],"75|72|105|2250":[96700,35600,60.35],"80|72|105|2250":[96700,47600,60.41],"85|72|105|2250":[96700,59600,60.47],"90|72|105|2250":[96700,71600,60.53],"80|77|105|2250":[106400,35700,65.31],"85|77|105|2250":[106400,48000,65.25],"90|77|105|2250":[106400,60200,65.23],"65|57|115|2250":[79000,44300,46.77],"70|57|115|2250":[79000,56000,46.95],"75|57|115|2250":[79000,67800,47.1],"80|57|115|2250":[79000,79000,47.49],"85|57|115|2250":[79000,79000,52.49],"90|57|115|2250":[79000,79000,57.49],"65|62|115|2250":[80500,32400,51.67],"70|62|115|2250":[80500,44300,51.77],"75|62|115|2250":[80500,56200,51.87],"80|62|115|2250":[80500,68000,52.02],"85|62|115|2250":[80500,75300,54.01],"90|62|115|2250":[80500,80500,56.87],"70|67|115|2250":[81900,32500,56.63],"75|67|115|2250":[81900,44500,56.69],"80|67|115|2250":[81900,56500,56.75],"85|67|115|2250":[81900,68300,56.89],"90|67|115|2250":[81900,80200,57],"75|72|115|2250":[90100,32800,61.5],"80|72|115|2250":[90100,44900,61.52],"85|72|115|2250":[90100,56900,61.58],"90|72|115|2250":[90100,69000,61.6],"80|77|115|2250":[98400,33300,66.3],"85|77|115|2250":[98400,45500,66.28],"90|77|115|2250":[98400,57800,66.21],"65|57|125|2250":[76200,41600,47.88],"70|57|125|2250":[76200,53100,48.15],"75|57|125|2250":[76200,64500,48.46],"80|57|125|2250":[76200,76000,48.72],"85|57|125|2250":[76200,76200,53.64],"90|57|125|2250":[76200,76200,58.64],"65|62|125|2250":[76500,29700,52.78],"70|62|125|2250":[76500,41400,52.96],"75|62|125|2250":[76500,53000,53.19],"80|62|125|2250":[76500,64700,53.37],"85|62|125|2250":[76500,71300,55.66],"90|62|125|2250":[76500,76500,58.52],"70|67|125|2250":[76800,29600,57.82],"75|67|125|2250":[76800,41500,57.92],"80|67|125|2250":[76800,53400,58.02],"85|67|125|2250":[76800,65400,58.09],"90|67|125|2250":[76800,76800,58.4],"75|72|125|2250":[83600,30000,62.65],"80|72|125|2250":[83600,42100,62.67],"85|72|125|2250":[83600,54200,62.7],"90|72|125|2250":[83600,66300,62.72],"80|77|125|2250":[90300,30800,67.33],"85|77|125|2250":[90300,43100,67.26],"90|77|125|2250":[90300,55400,67.2],"65|57|75|2625":[96300,58800,44.26],"70|57|75|2625":[96300,72400,44.46],"75|57|75|2625":[96300,86100,44.63],"80|57|75|2625":[96300,96300,46.03],"85|57|75|2625":[96300,96300,51.03],"90|57|75|2625":[96300,96300,56.03],"65|62|75|2625":[102500,45000,49.13],"70|62|75|2625":[102500,58800,49.26],"75|62|75|2625":[102500,72700,49.36],"80|62|75|2625":[102500,86300,49.56],"85|62|75|2625":[102500,96900,50.82],"90|62|75|2625":[102500,102500,53.84],"70|67|75|2625":[108800,45100,54.09],"75|67|75|2625":[108800,59100,54.15],"80|67|75|2625":[108800,72900,54.29],"85|67|75|2625":[108800,86500,54.49],"90|67|75|2625":[108800,100000,54.73],"75|72|75|2625":[120200,45500,58.95],"80|72|75|2625":[120200,59600,58.98],"85|72|75|2625":[120200,73600,59.04],"90|72|75|2625":[120200,87700,59.07],"80|77|75|2625":[131600,46200,63.7],"85|77|75|2625":[131600,60800,63.55],"90|77|75|2625":[131600,75400,63.4],"65|57|85|2625":[93300,55800,45.32],"70|57|85|2625":[93300,69700,45.41],"75|57|85|2625":[93300,83600,45.51],"80|57|85|2625":[93300,93300,47.09],"85|57|85|2625":[93300,93300,52.09],"90|57|85|2625":[93300,93300,57.09],"65|62|85|2625":[97900,42000,50.19],"70|62|85|2625":[97900,55900,50.28],"75|62|85|2625":[97900,69900,50.34],"80|62|85|2625":[97900,83800,50.44],"85|62|85|2625":[97900,92900,52.23],"90|62|85|2625":[97900,97900,55.47],"70|67|85|2625":[102600,42100,55.15],"75|67|85|2625":[102600,56200,55.18],"80|67|85|2625":[102600,70100,55.27],"85|67|85|2625":[102600,83100,55.69],"90|67|85|2625":[102600,96000,56.14],"75|72|85|2625":[112900,42400,60.04],"80|72|85|2625":[112900,56500,60.07],"85|72|85|2625":[112900,70600,60.1],"90|72|85|2625":[112900,84600,60.16],"80|77|85|2625":[123200,42800,64.9],"85|77|85|2625":[123200,58100,64.51],"90|77|85|2625":[123200,73300,64.14],"65|57|95|2625":[90300,52800,46.38],"70|57|95|2625":[90300,66900,46.4],"75|57|95|2625":[90300,81100,46.39],"80|57|95|2625":[90300,90300,48.15],"85|57|95|2625":[90300,90300,53.15],"90|57|95|2625":[90300,90300,58.15],"65|62|95|2625":[93300,38900,51.28],"70|62|95|2625":[93300,53000,51.31],"75|62|95|2625":[93300,67100,51.33],"80|62|95|2625":[93300,81200,51.36],"85|62|95|2625":[93300,88900,53.64],"90|62|95|2625":[93300,93300,57.09],"70|67|95|2625":[96300,39100,56.21],"75|67|95|2625":[96300,53200,56.23],"80|67|95|2625":[96300,67300,56.26],"85|67|95|2625":[96300,79700,56.89],"90|67|95|2625":[96300,92000,57.55],"75|72|95|2625":[105600,39300,61.14],"80|72|95|2625":[105600,53400,61.16],"85|72|95|2625":[105600,67500,61.19],"90|72|95|2625":[105600,81600,61.22],"80|77|95|2625":[114900,39500,66.07],"85|77|95|2625":[114900,55400,65.46],"90|77|95|2625":[114900,71200,64.89],"65|57|105|2625":[86800,49800,47.43],"70|57|105|2625":[86800,64100,47.39],"75|57|105|2625":[86800,78300,47.38],"80|57|105|2625":[86800,86800,49.38],"85|57|105|2625":[86800,86800,54.38],"90|57|105|2625":[86800,86800,59.38],"65|62|105|2625":[88900,35900,52.34],"70|62|105|2625":[88900,50100,52.33],"75|62|105|2625":[88900,64300,52.32],"80|62|105|2625":[88900,78500,52.31],"85|62|105|2625":[88900,85000,55.02],"90|62|105|2625":[88900,88900,58.64],"70|67|105|2625":[90900,36200,57.23],"75|67|105|2625":[90900,50400,57.22],"80|67|105|2625":[90900,64500,57.25],"85|67|105|2625":[90900,76400,58.05],"90|67|105|2625":[90900,88300,58.85],"75|72|105|2625":[98800,36400,62.16],"80|72|105|2625":[98800,50500,62.19],"85|72|105|2625":[98800,64500,62.25],"90|72|105|2625":[98800,78600,62.28],"80|77|105|2625":[106600,36400,67.16],"85|77|105|2625":[106600,52700,66.41],"90|77|105|2625":[106600,68900,65.7],"65|57|115|2625":[83300,46800,48.49],"70|57|115|2625":[83300,61200,48.41],"75|57|115|2625":[83300,75600,48.33],"80|57|115|2625":[83300,83300,50.62],"85|57|115|2625":[83300,83300,55.62],"90|57|115|2625":[83300,83300,60.62],"65|62|115|2625":[84400,33000,53.36],"70|62|115|2625":[84400,47200,53.35],"75|62|115|2625":[84400,61500,53.31],"80|62|115|2625":[84400,75800,53.26],"85|62|115|2625":[84400,81100,56.39],"90|62|115|2625":[84400,84400,60.23],"70|67|115|2625":[85600,33300,58.25],"75|67|115|2625":[85600,47500,58.25],"80|67|115|2625":[85600,61700,58.24],"85|67|115|2625":[85600,73100,59.22],"90|67|115|2625":[85600,84600,60.16],"75|72|115|2625":[92000,33400,63.22],"80|72|115|2625":[92000,47500,63.25],"85|72|115|2625":[92000,61500,63.31],"90|72|115|2625":[92000,75600,63.33],"80|77|115|2625":[98400,33300,68.25],"85|77|115|2625":[98400,50000,67.36],"90|77|115|2625":[98400,66600,66.51],"65|57|125|2625":[79700,43700,49.59],"70|57|125|2625":[79700,58300,49.44],"75|57|125|2625":[79700,72800,49.32],"80|57|125|2625":[79700,79700,51.89],"85|57|125|2625":[79700,79700,56.89],"90|57|125|2625":[79700,79700,61.89],"65|62|125|2625":[79900,30000,54.42],"70|62|125|2625":[79900,44300,54.37],"75|62|125|2625":[79900,58700,54.29],"80|62|125|2625":[79900,73100,54.22],"85|62|125|2625":[79900,77100,57.8],"90|62|125|2625":[79900,79900,61.82],"70|67|125|2625":[80200,30400,59.28],"75|67|125|2625":[80200,44600,59.27],"80|67|125|2625":[80200,58800,59.26],"85|67|125|2625":[80200,69800,60.38],"90|67|125|2625":[80200,80200,61.71],"75|72|125|2625":[85200,30500,64.24],"80|72|125|2625":[85200,44500,64.3],"85|72|125|2625":[85200,58600,64.33],"90|72|125|2625":[85200,72600,64.39],"80|77|125|2625":[90200,30200,69.35],"85|77|125|2625":[90200,47300,68.32],"90|77|125|2625":[90200,64400,67.28],"65|57|75|3000":[105400,61800,45.93],"70|57|75|3000":[105400,77600,46.05],"75|57|75|3000":[105400,93500,46.14],"80|57|75|3000":[105400,105400,47.47],"85|57|75|3000":[105400,105400,52.47],"90|57|75|3000":[105400,105400,57.47],"65|62|75|3000":[108700,46200,50.74],"70|62|75|3000":[108700,62100,50.83],"75|62|75|3000":[108700,78100,50.9],"80|62|75|3000":[108700,93900,51.02],"85|62|75|3000":[108700,103000,53.21],"90|62|75|3000":[108700,108700,56.45],"70|67|75|3000":[112000,46600,55.62],"75|67|75|3000":[112000,62600,55.68],"80|67|75|3000":[112000,78400,55.8],"85|67|75|3000":[112000,93400,56.17],"90|67|75|3000":[112000,108300,56.57],"75|72|75|3000":[122900,47000,60.49],"80|72|75|3000":[122900,63000,60.56],"85|72|75|3000":[122900,78900,60.65],"90|72|75|3000":[122900,94900,60.71],"80|77|75|3000":[133700,47500,65.34],"85|77|75|3000":[133700,64500,65.09],"90|77|75|3000":[133700,81500,64.85],"65|57|85|3000":[100600,59000,46.79],"70|57|85|3000":[100600,74800,46.91],"75|57|85|3000":[100600,90600,47.04],"80|57|85|3000":[100600,100600,48.95],"85|57|85|3000":[100600,100600,53.95],"90|57|85|3000":[100600,100600,58.95],"65|62|85|3000":[103400,43100,51.7],"70|62|85|3000":[103400,59000,51.79],"75|62|85|3000":[103400,75000,51.85],"80|62|85|3000":[103400,90800,51.98],"85|62|85|3000":[103400,98700,54.54],"90|62|85|3000":[103400,103400,58.09],"70|67|85|3000":[106200,43300,56.64],"75|67|85|3000":[106200,59300,56.7],"80|67|85|3000":[106200,75300,56.76],"85|67|85|3000":[106200,89200,57.47],"90|67|85|3000":[106200,103200,58.15],"75|72|85|3000":[115400,43700,61.51],"80|72|85|3000":[115400,59800,61.54],"85|72|85|3000":[115400,75800,61.6],"90|72|85|3000":[115400,91900,61.64],"80|77|85|3000":[124500,44200,66.36],"85|77|85|3000":[124500,62400,65.74],"90|77|85|3000":[124500,80600,65.12],"65|57|95|3000":[95900,56100,47.69],"70|57|95|3000":[95900,71900,47.81],"75|57|95|3000":[95900,87700,47.93],"80|57|95|3000":[95900,95900,50.4],"85|57|95|3000":[95900,95900,55.4],"90|57|95|3000":[95900,95900,60.4],"65|62|95|3000":[98200,40100,52.62],"70|62|95|3000":[98200,56000,52.72],"75|62|95|3000":[98200,71900,52.81],"80|62|95|3000":[98200,87800,52.9],"85|62|95|3000":[98200,94400,55.86],"90|62|95|3000":[98200,98200,59.69],"70|67|95|3000":[100400,40100,57.62],"75|67|95|3000":[100400,56100,57.69],"80|67|95|3000":[100400,72200,57.72],"85|67|95|3000":[100400,85100,58.73],"90|67|95|3000":[100400,98000,59.75],"75|72|95|3000":[107900,40300,62.56],"80|72|95|3000":[107900,56500,62.56],"85|72|95|3000":[107900,72700,62.56],"90|72|95|3000":[107900,88900,62.56],"80|77|95|3000":[115300,40900,67.38],"85|77|95|3000":[115300,60300,66.39],"90|77|95|3000":[115300,79800,65.37],"65|57|105|3000":[91700,52700,48.73],"70|57|105|3000":[91700,69100,48.67],"75|57|105|3000":[91700,85500,48.61],"80|57|105|3000":[91700,91700,51.7],"85|57|105|3000":[91700,91700,56.7],"90|57|105|3000":[91700,91700,61.7],"65|62|105|3000":[93200,36800,53.64],"70|62|105|3000":[93200,53100,53.61],"75|62|105|3000":[93200,69400,53.58],"80|62|105|3000":[93200,85700,53.55],"85|62|105|3000":[93200,90600,57.04],"90|62|105|3000":[93200,93200,61.23],"70|67|105|3000":[94800,37100,58.55],"75|67|105|3000":[94800,53300,58.55],"80|67|105|3000":[94800,69500,58.55],"85|67|105|3000":[94800,81500,59.85],"90|67|105|3000":[94800,93500,61.14],"75|72|105|3000":[100900,37200,63.52],"80|72|105|3000":[100900,53300,63.55],"85|72|105|3000":[100900,69500,63.55],"90|72|105|3000":[100900,85600,63.58],"80|77|105|3000":[106900,37100,68.55],"85|77|105|3000":[106900,57400,67.28],"90|77|105|3000":[106900,77600,66.05],"65|57|115|3000":[87500,49300,49.78],"70|57|115|3000":[87500,66300,49.54],"75|57|115|3000":[87500,83300,49.29],"80|57|115|3000":[87500,87500,52.99],"85|57|115|3000":[87500,87500,57.99],"90|57|115|3000":[87500,87500,62.99],"65|62|115|3000":[88300,33500,54.66],"70|62|115|3000":[88300,50200,54.51],"75|62|115|3000":[88300,66900,54.35],"80|62|115|3000":[88300,83600,54.2],"85|62|115|3000":[88300,86800,58.21],"90|62|115|3000":[88300,88300,62.75],"70|67|115|3000":[89200,34100,59.48],"75|67|115|3000":[89200,50500,59.41],"80|67|115|3000":[89200,66900,59.35],"85|67|115|3000":[89200,77900,60.96],"90|67|115|3000":[89200,89000,62.53],"75|72|115|3000":[93800,34100,64.48],"80|72|115|3000":[93800,50100,64.54],"85|72|115|3000":[93800,66200,64.57],"90|72|115|3000":[93800,82200,64.63],"80|77|115|3000":[98400,33400,69.69],"85|77|115|3000":[98400,54400,68.21],"90|77|115|3000":[98400,75500,66.7],"65|57|125|3000":[83200,45900,50.83],"70|57|125|3000":[83200,63500,50.4],"75|57|125|3000":[83200,81100,49.97],"80|57|125|3000":[83200,83200,54.32],"85|57|125|3000":[83200,83200,59.32],"90|57|125|3000":[83200,83200,64.32],"65|62|125|3000":[83400,30200,55.68],"70|62|125|3000":[83400,47300,55.4],"75|62|125|3000":[83400,64400,55.12],"80|62|125|3000":[83400,81500,54.85],"85|62|125|3000":[83400,83000,59.38],"90|62|125|3000":[83400,83400,64.26],"70|67|125|3000":[83600,31200,60.37],"75|67|125|3000":[83600,47700,60.28],"80|67|125|3000":[83600,64200,60.19],"85|67|125|3000":[83600,74300,62.07],"90|67|125|3000":[83600,83600,64.2],"75|72|125|3000":[86800,31000,65.43],"80|72|125|3000":[86800,46900,65.52],"85|72|125|3000":[86800,62900,65.59],"90|72|125|3000":[86800,78900,65.65],"80|77|125|3000":[90000,29600,70.86],"85|77|125|3000":[90000,51500,69.1],"90|77|125|3000":[90000,73300,67.38],"65|57|75|3375":[114500,64800,47.22],"70|57|75|3375":[114500,82900,47.26],"75|57|75|3375":[114500,100900,47.32],"80|57|75|3375":[114500,111700,49.36],"85|57|75|3375":[114500,111700,54.36],"90|57|75|3375":[114500,111700,59.36],"65|62|75|3375":[114800,47500,51.97],"70|62|75|3375":[114800,65500,52.03],"75|62|75|3375":[114800,83500,52.09],"80|62|75|3375":[114800,101500,52.15],"85|62|75|3375":[114800,109100,55.07],"90|62|75|3375":[114800,114800,58.5],"70|67|75|3375":[115200,48100,56.8],"75|67|75|3375":[115200,66000,56.89],"80|67|75|3375":[115200,83900,56.98],"85|67|75|3375":[115200,100200,57.51],"90|67|75|3375":[115200,115200,58.4],"75|72|75|3375":[125500,48600,61.67],"80|72|75|3375":[125500,66400,61.78],"85|72|75|3375":[125500,84200,61.9],"90|72|75|3375":[125500,102000,62.02],"65|57|85|3375":[108000,62100,47.96],"70|57|85|3375":[108000,79800,48.11],"75|57|85|3375":[108000,97600,48.22],"80|57|85|3375":[108000,108000,50.37],"85|57|85|3375":[108000,108000,55.37],"90|57|85|3375":[108000,108000,60.37],"65|62|85|3375":[108900,44300,52.85],"70|62|85|3375":[108900,62200,52.94],"75|62|85|3375":[108900,80100,53.02],"80|62|85|3375":[108900,97900,53.14],"85|62|85|3375":[108900,104500,56.33],"90|62|85|3375":[108900,108900,60.12],"70|67|85|3375":[109900,44500,57.79],"75|67|85|3375":[109900,62500,57.85],"80|67|85|3375":[109900,80500,57.91],"85|67|85|3375":[109900,95400,58.83],"90|67|85|3375":[109900,109900,59.85],"75|72|85|3375":[117800,45000,62.65],"80|72|85|3375":[117800,63000,62.72],"85|72|85|3375":[117800,81100,62.75],"90|72|85|3375":[117800,99100,62.81],"65|57|95|3375":[101500,59400,48.7],"70|57|95|3375":[101500,76800,48.93],"75|57|95|3375":[101500,94300,49.13],"80|57|95|3375":[101500,101500,52.15],"85|57|95|3375":[101500,101500,57.15],"90|57|95|3375":[101500,101500,62.15],"65|62|95|3375":[103000,41200,53.7],"70|62|95|3375":[103000,58900,53.84],"75|62|95|3375":[103000,76600,53.98],"80|62|95|3375":[103000,94400,54.1],"85|62|95|3375":[103000,99800,57.62],"90|62|95|3375":[103000,103000,61.74],"70|67|95|3375":[104500,41000,58.75],"75|67|95|3375":[104500,59000,58.81],"80|67|95|3375":[104500,77000,58.88],"85|67|95|3375":[104500,90600,60.14],"90|67|95|3375":[104500,104100,61.44],"75|72|95|3375":[110200,41400,63.64],"80|72|95|3375":[110200,59700,63.62],"85|72|95|3375":[110200,77900,63.63],"90|72|95|3375":[110200,96200,63.61],"65|57|105|3375":[96600,55600,49.75],"70|57|105|3375":[96600,74100,49.67],"75|57|105|3375":[96600,92700,49.57],"80|57|105|3375":[96600,96600,53.5],"85|57|105|3375":[96600,96600,58.5],"90|57|105|3375":[96600,96600,63.5],"65|62|105|3375":[97600,37600,54.68],"70|62|105|3375":[97600,56000,54.64],"75|62|105|3375":[97600,74500,54.56],"80|62|105|3375":[97600,92900,54.51],"85|62|105|3375":[97600,96200,58.61],"90|62|105|3375":[97600,97600,63.22],"70|67|105|3375":[98700,38000,59.57],"75|67|105|3375":[98700,56200,59.58],"80|67|105|3375":[98700,74500,59.56],"85|67|105|3375":[98700,86600,61.24],"90|67|105|3375":[98700,98700,62.92],"75|72|105|3375":[102900,38000,64.57],"80|72|105|3375":[102900,56200,64.58],"85|72|105|3375":[102900,74400,64.59],"90|72|105|3375":[102900,92500,64.62],"65|57|115|3375":[91700,51800,50.79],"70|57|115|3375":[91700,71400,50.41],"75|57|115|3375":[91700,91000,50.03],"80|57|115|3375":[91700,91700,54.84],"85|57|115|3375":[91700,91700,59.84],"90|57|115|3375":[91700,91700,64.84],"65|62|115|3375":[92300,34100,55.64],"70|62|115|3375":[92300,53200,55.4],"75|62|115|3375":[92300,72300,55.16],"80|62|115|3375":[92300,91400,54.92],"85|62|115|3375":[92300,92300,59.68],"90|62|115|3375":[92300,92300,64.68],"70|67|115|3375":[92800,34900,60.43],"75|67|115|3375":[92800,53500,60.32],"80|67|115|3375":[92800,72100,60.22],"85|67|115|3375":[92800,82700,62.31],"90|67|115|3375":[92800,92800,64.54],"75|72|115|3375":[95700,34700,65.48],"80|72|115|3375":[95700,52800,65.51],"85|72|115|3375":[95700,70800,65.58],"90|72|115|3375":[95700,88800,65.64],"65|57|125|3375":[86700,48000,51.83],"70|57|125|3375":[86700,68700,51.15],"75|57|125|3375":[86700,86700,51.21],"80|57|125|3375":[86700,86700,56.21],"85|57|125|3375":[86700,86700,61.21],"90|57|125|3375":[86700,86700,66.21],"65|62|125|3375":[86900,30500,56.63],"70|62|125|3375":[86900,50300,56.2],"75|62|125|3375":[86900,70100,55.77],"80|62|125|3375":[86900,86900,56.16],"85|62|125|3375":[86900,86900,61.16],"90|62|125|3375":[86900,86900,66.16],"70|67|125|3375":[87000,31900,61.25],"75|67|125|3375":[87000,50700,61.09],"80|67|125|3375":[87000,69600,60.91],"85|67|125|3375":[87000,78800,63.38],"90|67|125|3375":[87000,87000,66.13],"75|72|125|3375":[88400,31400,66.39],"80|72|125|3375":[88400,49300,66.47],"85|72|125|3375":[88400,67200,66.56],"90|72|125|3375":[88400,85100,66.65],"65|57|75|3750":[120000,67800,48.26],"70|57|75|3750":[120000,88100,48.25],"75|57|75|3750":[120000,108300,48.26],"80|57|75|3750":[120000,118000,50.86],"85|57|75|3750":[120000,118000,55.86],"90|57|75|3750":[120000,118000,60.86],"65|62|75|3750":[121000,48800,52.95],"70|62|75|3750":[121000,68800,53.01],"75|62|75|3750":[121000,88900,53.05],"80|62|75|3750":[121000,109000,53.09],"85|62|75|3750":[121000,115200,56.56],"90|62|75|3750":[121000,121000,60.12],"70|67|75|3750":[122000,49600,57.75],"75|67|75|3750":[122000,69500,57.84],"80|67|75|3750":[122000,89400,57.93],"85|67|75|3750":[122000,107100,58.56],"90|67|75|3750":[122000,122000,59.88],"75|72|75|3750":[128200,50100,62.63],"80|72|75|3750":[128200,69800,62.77],"85|72|75|3750":[128200,89500,62.9],"90|72|75|3750":[128200,109200,63.04],"65|57|85|3750":[114000,65200,48.9],"70|57|85|3750":[114000,84900,49.04],"75|57|85|3750":[114000,104600,49.17],"80|57|85|3750":[114000,113500,51.98],"85|57|85|3750":[114000,113500,56.98],"90|57|85|3750":[114000,113500,61.98],"65|62|85|3750":[114400,45500,53.77],"70|62|85|3750":[114400,65300,53.88],"75|62|85|3750":[114400,85200,53.96],"80|62|85|3750":[114400,105000,54.07],"85|62|85|3750":[114400,110200,57.79],"90|62|85|3750":[114400,114400,61.75],"70|67|85|3750":[113500,45800,58.69],"75|67|85|3750":[113500,65700,58.78],"80|67|85|3750":[113500,85600,58.86],"85|67|85|3750":[113500,101600,59.91],"90|67|85|3750":[113500,113500,61.98],"75|72|85|3750":[120300,46200,63.59],"80|72|85|3750":[120300,66300,63.63],"85|72|85|3750":[120300,86300,63.69],"90|72|85|3750":[120300,106400,63.73],"65|57|95|3750":[107100,62700,49.52],"70|57|95|3750":[107100,81800,49.8],"75|57|95|3750":[107100,100900,50.09],"80|57|95|3750":[107100,107100,53.56],"85|57|95|3750":[107100,107100,58.56],"90|57|95|3750":[107100,107100,63.56],"65|62|95|3750":[107900,42300,54.56],"70|62|95|3750":[107900,61800,54.74],"75|62|95|3750":[107900,81400,54.9],"80|62|95|3750":[107900,100900,55.09],"85|62|95|3750":[107900,105300,59],"90|62|95|3750":[107900,107900,63.36],"70|67|95|3750":[108700,41900,59.65],"75|67|95|3750":[108700,61900,59.72],"80|67|95|3750":[108700,81800,59.8],"85|67|95|3750":[108700,96000,61.3],"90|67|95|3750":[108700,108700,63.16],"75|72|95|3750":[112400,42400,64.53],"80|72|95|3750":[112400,62800,64.49],"85|72|95|3750":[112400,83200,64.46],"90|72|95|3750":[112400,103600,64.42],"65|57|105|3750":[101500,58500,50.56],"70|57|105|3750":[101500,79200,50.44],"75|57|105|3750":[101500,99800,50.36],"80|57|105|3750":[101500,101500,54.94],"85|57|105|3750":[101500,101500,59.94],"90|57|105|3750":[101500,101500,64.94],"65|62|105|3750":[102000,38500,55.49],"70|62|105|3750":[102000,59000,55.43],"75|62|105|3750":[102000,79500,55.37],"80|62|105|3750":[102000,100000,55.31],"85|62|105|3750":[102000,101800,59.86],"90|62|105|3750":[102000,102000,64.81],"70|67|105|3750":[102600,38800,60.42],"75|67|105|3750":[102600,59200,60.38],"80|67|105|3750":[102600,79600,60.35],"85|67|105|3750":[102600,91800,62.33],"90|67|105|3750":[102600,102600,64.67],"75|72|105|3750":[105000,38900,65.4],"80|72|105|3750":[105000,59100,65.41],"85|72|105|3750":[105000,79300,65.42],"90|72|105|3750":[105000,99500,65.43],"65|57|115|3750":[95900,54300,51.59],"70|57|115|3750":[95900,76500,51.11],"75|57|115|3750":[95900,95900,51.32],"80|57|115|3750":[95900,95900,56.32],"85|57|115|3750":[95900,95900,61.32],"90|57|115|3750":[95900,95900,66.32],"65|62|115|3750":[96200,34600,56.46],"70|62|115|3750":[96200,56100,56.15],"75|62|115|3750":[96200,77600,55.84],"80|62|115|3750":[96200,96200,56.25],"85|62|115|3750":[96200,96200,61.25],"90|62|115|3750":[96200,96200,66.25],"70|67|115|3750":[96500,35700,61.19],"75|67|115|3750":[96500,56500,61.05],"80|67|115|3750":[96500,77300,60.91],"85|67|115|3750":[96500,87500,63.4],"90|67|115|3750":[96500,96500,66.17],"75|72|115|3750":[97500,35400,66.26],"80|72|115|3750":[97500,55400,66.32],"85|72|115|3750":[97500,75400,66.38],"90|72|115|3750":[97500,95500,66.42],"65|57|125|3750":[90300,50100,52.63],"70|57|125|3750":[90300,73900,51.75],"75|57|125|3750":[90300,90300,52.7],"80|57|125|3750":[90300,90300,57.7],"85|57|125|3750":[90300,90300,62.7],"90|57|125|3750":[90300,90300,67.7],"65|62|125|3750":[90300,30800,57.4],"70|62|125|3750":[90300,53300,56.84],"75|62|125|3750":[90300,75800,56.28],"80|62|125|3750":[90300,90300,57.7],"85|62|125|3750":[90300,90300,62.7],"90|62|125|3750":[90300,90300,67.7],"70|67|125|3750":[90400,32700,61.93],"75|67|125|3750":[90400,53800,61.72],"80|67|125|3750":[90400,75000,61.48],"85|67|125|3750":[90400,83200,64.46],"90|67|125|3750":[90400,90400,67.68],"75|72|125|3750":[90000,31900,67.12],"80|72|125|3750":[90000,51700,67.23],"85|72|125|3750":[90000,71600,67.32],"90|72|125|3750":[90000,90000,67.78]},"heating":{"airflow":[2250,3000,3750],"oa":[-10,0,10,20,30,40,50,60],"capacity":{"2250":{"-10":5900,"0":18700,"10":31500,"20":44400,"30":57200,"40":70100,"50":82900,"60":95700},"3000":{"-10":8400,"0":21200,"10":34100,"20":46900,"30":59700,"40":72600,"50":85400,"60":98300},"3750":{"-10":9700,"0":22500,"10":35400,"20":48200,"30":61000,"40":73900,"50":86700,"60":99600}}}},"WXE09":{"tons":8.5,"axes":{"eatDb":[65,70,75,80,85,90],"eatWb":[57,62,67,72,77],"oaCooling":[75,85,95,105,115,125],"airflow":[2125,2550,2975,3400,3825,4250]},"cooling":{"65|62|75|2125":[103200,45400,45.22],"70|62|75|2125":[103200,57500,44.95],"75|62|75|2125":[103200,67100,45.76],"80|62|75|2125":[103200,81600,44.44],"85|62|75|2125":[103200,93000,44.48],"90|62|75|2125":[103200,103200,45.03],"70|67|75|2125":[112300,46400,49.78],"75|67|75|2125":[112300,57900,49.77],"80|67|75|2125":[112300,69900,49.54],"85|67|75|2125":[112300,82400,49.1],"90|67|75|2125":[112300,94800,48.69],"75|72|75|2125":[125200,46800,54.61],"80|72|75|2125":[125200,58200,54.64],"85|72|75|2125":[125200,69600,54.67],"90|72|75|2125":[125200,81000,54.71],"80|77|75|2125":[138100,46500,59.74],"85|77|75|2125":[138100,56800,60.25],"90|77|75|2125":[138100,67100,60.76],"65|62|85|2125":[98900,42600,46.44],"70|62|85|2125":[98900,54300,46.34],"75|62|85|2125":[98900,64800,46.76],"80|62|85|2125":[98900,77700,46.14],"85|62|85|2125":[98900,89100,46.18],"90|62|85|2125":[98900,98900,46.91],"70|67|85|2125":[106200,43500,51.05],"75|67|85|2125":[106200,54900,51.08],"80|67|85|2125":[106200,66600,50.98],"85|67|85|2125":[106200,79400,50.4],"90|67|85|2125":[106200,92200,49.83],"75|72|85|2125":[117500,44000,55.83],"80|72|85|2125":[117500,55400,55.86],"85|72|85|2125":[117500,66900,55.85],"90|72|85|2125":[117500,78300,55.88],"80|77|85|2125":[128800,44300,60.7],"85|77|85|2125":[128800,54300,61.34],"90|77|85|2125":[128800,64400,61.94],"65|62|95|2125":[94700,39800,47.66],"70|62|95|2125":[94700,51100,47.73],"75|62|95|2125":[94700,62500,47.77],"80|62|95|2125":[94700,73800,47.84],"85|62|95|2125":[94700,85300,47.83],"90|62|95|2125":[94700,94700,48.74],"70|67|95|2125":[100200,40500,52.35],"75|67|95|2125":[100200,51900,52.39],"80|67|95|2125":[100200,63300,52.42],"85|67|95|2125":[100200,76400,51.71],"90|67|95|2125":[100200,89500,51],"75|72|95|2125":[109800,41300,57],"80|72|95|2125":[109800,52700,57.04],"85|72|95|2125":[109800,64100,57.07],"90|72|95|2125":[109800,75600,57.06],"80|77|95|2125":[119500,42100,61.66],"85|77|95|2125":[119500,51900,62.39],"90|77|95|2125":[119500,61600,63.16],"65|62|105|2125":[90200,37000,48.88],"70|62|105|2125":[90200,47900,49.13],"75|62|105|2125":[90200,58900,49.34],"80|62|105|2125":[90200,69900,49.54],"85|62|105|2125":[90200,80700,49.84],"90|62|105|2125":[90200,90200,50.7],"70|67|105|2125":[93900,37500,53.66],"75|67|105|2125":[93900,48800,53.74],"80|67|105|2125":[93900,60000,53.86],"85|67|105|2125":[93900,73300,53.06],"90|67|105|2125":[93900,86600,52.27],"75|72|105|2125":[103100,38600,58.18],"80|72|105|2125":[103100,50100,58.17],"85|72|105|2125":[103100,61600,58.16],"90|72|105|2125":[103100,73100,58.15],"80|77|105|2125":[112300,40300,62.44],"85|77|105|2125":[112300,50000,63.21],"90|77|105|2125":[112300,59700,63.99],"65|62|115|2125":[85600,34200,50.1],"70|62|115|2125":[85600,44800,50.48],"75|62|115|2125":[85600,55400,50.86],"80|62|115|2125":[85600,66000,51.24],"85|62|115|2125":[85600,76000,51.88],"90|62|115|2125":[85600,85600,52.7],"70|67|115|2125":[87500,34600,54.92],"75|67|115|2125":[87500,45700,55.09],"80|67|115|2125":[87500,56800,55.25],"85|67|115|2125":[87500,70200,54.41],"90|67|115|2125":[87500,83700,53.53],"75|72|115|2125":[96300,36000,59.31],"80|72|115|2125":[96300,47600,59.26],"85|72|115|2125":[96300,59200,59.2],"90|72|115|2125":[96300,70700,59.19],"80|77|115|2125":[105100,38400,63.27],"85|77|115|2125":[105100,48100,64.04],"90|77|115|2125":[105100,57700,64.86],"65|62|125|2125":[81000,31400,51.32],"70|62|125|2125":[81000,41600,51.87],"75|62|125|2125":[81000,51800,52.43],"80|62|125|2125":[81000,62100,52.94],"85|62|125|2125":[81000,71400,53.89],"90|62|125|2125":[81000,80700,54.84],"70|67|125|2125":[81200,31700,56.19],"75|67|125|2125":[81200,42600,56.44],"80|67|125|2125":[81200,53600,56.64],"85|67|125|2125":[81200,67200,55.72],"90|67|125|2125":[81200,80800,54.79],"75|72|125|2125":[89500,33400,60.45],"80|72|125|2125":[89500,45000,60.39],"85|72|125|2125":[89500,56700,60.29],"90|72|125|2125":[89500,68300,60.24],"80|77|125|2125":[97900,36500,64.1],"85|77|125|2125":[97900,46100,64.91],"90|77|125|2125":[97900,55800,65.69],"65|57|75|2550":[101600,60200,43.14],"70|57|75|2550":[101600,74600,42.91],"75|57|75|2550":[101600,89000,42.68],"80|57|75|2550":[101600,101600,43.11],"85|57|75|2550":[101600,101600,48.11],"90|57|75|2550":[101600,101600,53.11],"65|62|75|2550":[109100,47100,47.9],"70|62|75|2550":[109100,61200,47.78],"75|62|75|2550":[109100,73400,48.35],"80|62|75|2550":[109100,89400,47.54],"85|62|75|2550":[109100,99700,48.8],"90|62|75|2550":[109100,109100,50.38],"70|67|75|2550":[116600,47900,52.61],"75|67|75|2550":[116600,61500,52.67],"80|67|75|2550":[116600,75500,52.59],"85|67|75|2550":[116600,88900,52.72],"90|67|75|2550":[116600,102300,52.85],"75|72|75|2550":[128700,48100,57.53],"80|72|75|2550":[128700,61600,57.63],"85|72|75|2550":[128700,75100,57.73],"90|72|75|2550":[128700,88600,57.83],"80|77|75|2550":[140800,47600,62.72],"85|77|75|2550":[140800,61200,62.78],"90|77|75|2550":[140800,74800,62.84],"65|57|85|2550":[98500,57400,44.16],"70|57|85|2550":[98500,71400,44.07],"75|57|85|2550":[98500,85300,44.03],"80|57|85|2550":[98500,98500,44.23],"85|57|85|2550":[98500,98500,49.23],"90|57|85|2550":[98500,98500,54.23],"65|62|85|2550":[104500,44200,48.95],"70|62|85|2550":[104500,58100,48.9],"75|62|85|2550":[104500,70900,49.26],"80|62|85|2550":[104500,85700,48.88],"85|62|85|2550":[104500,95700,50.25],"90|62|85|2550":[104500,104500,52.06],"70|67|85|2550":[110600,44800,53.73],"75|67|85|2550":[110600,58400,53.79],"80|67|85|2550":[110600,72200,53.78],"85|67|85|2550":[110600,85600,53.92],"90|67|85|2550":[110600,98900,54.09],"75|72|85|2550":[121000,45100,58.62],"80|72|85|2550":[121000,58700,58.69],"85|72|85|2550":[121000,72300,58.75],"90|72|85|2550":[121000,85900,58.81],"80|77|85|2550":[131400,45200,63.59],"85|77|85|2550":[131400,59000,63.58],"90|77|85|2550":[131400,72800,63.57],"65|